---
tags:
  - #workspace/engineer
  - #type/reference
  - #domain/power
Supplier Name: 国轩高科股份有限公司
Category: BESS
---
# **ESC480-125P261-UL 储能一体机技术参数**

  

## **1. 系统概述**

| **项目**    | **参数**                |
| --------- | --------------------- |
| 产品型号      | ESC480-125P261-UL     |
| 产品类型      | 工商业储能一体机              |
| 电池类型      | 磷酸铁锂（LiFePO4）         |
| 电芯容量      | 314Ah                 |
| 系统成组方式    | 1P260S                |
| 标称能量      | 261 kWh               |
| 标称电压      | 832 Vdc               |
| 工作电压范围    | 728 – 936 Vdc         |
| 系统最大充放电倍率 | ≤0.5P                 |
| PCS额定功率   | 125 kW                |
| 交流输出电压    | 480 Vac               |
| 交流接入方式    | 三相四线制                 |
| 防护等级      | IP55                  |
| 冷却方式      | 全液冷                   |
| 尺寸        | 1126 × 2416 × 1460 mm |
| 重量        | ≈ 3.5 t               |

---

# **2. 系统组成**

| **子系统** | **组成**                     |
| ------- | -------------------------- |
| 电池系统    | 314Ah磷酸铁锂电芯 + 电池包 + 电池簇    |
| BMS系统   | BMU + EMU                  |
| PCS系统   | 125kW双向储能变流器               |
| 热管理系统   | 液冷机组 + 冷却液循环               |
| 除湿系统    | 半导体除湿机                     |
| 消防系统    | PACK级气溶胶 + 舱级气溶胶 + 水消防（可选） |
| 通讯系统    | CAN / RS485 / Ethernet     |

---

# **3. 电池系统参数**

  

## **3.1 电芯参数**

|**项目**|**参数**|
|---|---|
|型号|IFP72175207|
|电芯类型|LiFePO4|
|额定容量|314 Ah|
|标称电压|3.2 V|
|电压范围|2.5 – 3.65 V|
|内阻|0.3 – 0.5 mΩ|
|尺寸|174.8 × 71.95 × 207.1 mm|
|单体重量|5.63 kg|
|充电温度|0 – 55 ℃|
|放电温度|-30 – 60 ℃|
|存储温度|-30 – 60 ℃|
|循环寿命|≥12000 cycles|
|测试条件|0.5P / 90%DOD / 25℃|

---

## **3.2 电池包参数**

|**项目**|**参数**|
|---|---|
|成组方式|1P52S|
|电池包容量|314 Ah|
|标称电压|166.4 V|
|标称能量|52.2 kWh|
|工作电压范围|145.6 – 187.2 V|
|最大倍率|≤0.5P|
|冷却方式|液冷|
|尺寸|800 × 1152 × 237 mm|
|重量|340 kg|
|充电温度|0 – 55 ℃|
|放电温度|-30 – 60 ℃|

---

## **3.3 电池簇参数**

|**项目**|**参数**|
|---|---|
|成组方式|1P260S|
|电池包数量|5|
|电芯数量|260|
|标称容量|314 Ah|
|标称电压|832 V|
|标称能量|261 kWh|
|工作电压范围|728 – 936 V|
|最大倍率|≤0.5P|
|热管理方式|液冷|

---

# **4. PCS 储能变流器参数**

  

## **4.1 直流侧**

|**项目**|**参数**|
|---|---|
|直流电压范围|700 – 950 Vdc|
|最大直流电流|178 A|
|额定直流功率|125 kW|

---

## **4.2 交流并网**

|**项目**|**参数**|
|---|---|
|额定交流功率|125 kW|
|额定电压|480 Vac|
|额定电流|150 A|
|电网电压范围|-12% ~ +10%|
|电网频率范围|60 Hz ± 3 Hz|
|功率因数|＞0.99|
|调节范围|-1 ~ +1|
|THD|≤3%|
|直流分量|＜0.5%|
|充放电切换时间|＜20 ms|

---

## **4.3 离网模式**

|**项目**|**参数**|
|---|---|
|离网输出电压|480 Vac|
|电压波动|±3%|
|输出频率|60 Hz|
|THD|≤3%|
|不平衡负载能力|60%|

---

## **4.4 PCS其他参数**

|**项目**|**参数**|
|---|---|
|最大效率|≥98.6%|
|冷却方式|液冷|
|防护等级|IP65|
|噪声|≤70 dB|
|工作温度|-30 ~ 60 ℃|
|湿度|≤95%|
|海拔|≤4000 m|
|尺寸|680 × 240 × 850 mm|
|重量|115 kg|
|BMS通信|CAN / RS485|
|EMS通信|Ethernet / RS485|

---

# **5. BMS 系统参数**

  

## **5.1 BMU（电池包级）**

|**项目**|**参数**|
|---|---|
|电源|9 – 36 V|
|功耗|≤1 W|
|通讯接口|CAN|
|电压采集|最大54串|
|电压精度|±0.2%|
|温度采集|30路|
|温度精度|±1℃|
|均衡方式|被动均衡|
|均衡电流|≥100 mA|
|漏电流|＜10 μA|

---

## **5.2 EMU（舱级）**

|**项目**|**参数**|
|---|---|
|电源|24 VDC|
|LAN接口|4 × RJ45|
|CAN接口|3|
|RS485接口|5|
|DI|12|
|DO|8|
|存储|128GB SD + 256GB SSD|
|可管理电池簇|36|
|绝缘电阻|＞10 MΩ|
|耐压|1080 VAC|
|显示屏|10.1” LCD|

---

# **6. 热管理系统**

|**项目**|**参数**|
|---|---|
|冷却方式|双回路液冷|
|冷却对象|电池 + PCS|
|制冷量|5 kW + 3 kW|
|冷却液|乙二醇混合液|
|控制方式|智能温控|
|冷却回路|电池回路 + PCS回路|

---

# **7. 除湿系统**

|**项目**|**参数**|
|---|---|
|类型|半导体除湿机|
|除湿能力|500 mL / day|
|功率|60 W|

---

# **8. 消防系统**

|**系统**|**说明**|
|---|---|
|PACK级消防|气溶胶灭火|
|舱级消防|气溶胶灭火|
|水消防|可选|
|探测系统|温感 + 烟感|
|防护策略|多级联动灭火|

---

# **9. 环境与安装条件**

|**项目**|**参数**|
|---|---|
|工作温度|-30 ~ 50 ℃|
|高温降额|＞45℃|
|存储温度|-30 ~ 60 ℃|
|工作湿度|0 – 95%|
|海拔|≤4000 m|
|防护等级|IP55|

---

*Document Version: v1.2 | Last Updated: 2026-05-19*

> v1.2 变更：删除原文末尾遗留的 AI 助手对话残片（"如果你需要，我可以进一步帮你整理成三个工程版本……"），不属于产品文档内容。
