---
title: 01_System_Composition — §1 §2
parent: "[[Gotion ESC480-125P261-UL]]"
order: 1
tags:
  - "#workspace/engineer"
  - "#type/bess-prd"
  - "#product/BESS"
  - "#power"
  - 
created: 2026-06-18
source_file: KB/3RD-PARTY/BESS/Suppliers/Gotion ESC480-125P261-UL.md
source_anchors:
  - §1
  - §2
---

# ESC480-125P261-UL 储能一体机技术参数 ^prd-gotion-specs

## §1. 系统概述

| **项目** | **参数** |
| --------- | --------------------- |
| 产品型号 | ESC480-125P261-UL |
| 产品类型 | 工商业储能一体机 |
| 电池类型 | 磷酸铁锂（LiFePO4） |
| 电芯容量 | 314Ah |
| 系统成组方式 | 1P260S |
| 标称能量 | 261 kWh |
| 标称电压 | 832 Vdc |
| 工作电压范围 | 728 – 936 Vdc |
| 系统最大充放电倍率 | ≤0.5P |
| PCS额定功率 | 125 kW |
| 交流输出电压 | 480 Vac |
| 交流接入方式 | 三相四线制 |
| 防护等级 | IP55 |
| 冷却方式 | 全液冷 |
| 尺寸 | 1126 × 2416 × 1460 mm |
| 重量 | ≈ 3.5 t |

---

# §2. 系统组成

| **子系统** | **组成** |
| ------- | -------------------------- |
| 电池系统 | 314Ah磷酸铁锂电芯 + 电池包 + 电池簇 |
| BMS系统 | BMU + EMU |
| PCS系统 | 125kW双向储能变流器 |
| 热管理系统 | 液冷机组 + 冷却液循环 |
| 除湿系统 | 半导体除湿机 |
| 消防系统 | PACK级气溶胶 + 舱级气溶胶 + 水消防（可选） |
| 通讯系统 | CAN / RS485 / Ethernet |
