---
title: 02_Battery_Pack_Cluster — §3 电池系统
parent: "[[Gotion ESC480-125P261-UL]]"
order: 2
tags:
  - "#workspace/engineer"
  - "#type/bess-prd"
  - "#product/BESS"
  - "#power"
  - 
created: 2026-06-18
source_file: KB/3RD-PARTY/BESS/Suppliers/Gotion ESC480-125P261-UL.md
source_anchors:
  - §3
---

# §3. 电池系统参数

## §3.1 电芯参数

|**项目**|**参数**|
|---|---|
|型号|IFP72175207|
|电芯类型|LiFePO4|
|额定容量|314 Ah|
|标称电压|3.2 V|
|电压范围|2.5 – 3.65 V|
|内阻|0.3 – 0.5 mΩ|
|尺寸|174.8 × 71.95 × 207.1 mm|
|单体重量|5.63 kg|
|充电温度|0 – 55 ℃|
|放电温度|-30 – 60 ℃|
|存储温度|-30 – 60 ℃|
|循环寿命|≥12000 cycles|
|测试条件|0.5P / 90%DOD / 25℃|

---

## §3.2 电池包参数

|**项目**|**参数**|
|---|---|
|成组方式|1P52S|
|电池包容量|314 Ah|
|标称电压|166.4 V|
|标称能量|52.2 kWh|
|工作电压范围|145.6 – 187.2 V|
|最大倍率|≤0.5P|
|冷却方式|液冷|
|尺寸|800 × 1152 × 237 mm|
|重量|340 kg|
|充电温度|0 – 55 ℃|
|放电温度|-30 – 60 ℃|

---

## §3.3 电池簇参数

|**项目**|**参数**|
|---|---|
|成组方式|1P260S|
|电池包数量|5|
|电芯数量|260|
|标称容量|314 Ah|
|标称电压|832 V|
|标称能量|261 kWh|
|工作电压范围|728 – 936 V|
|最大倍率|≤0.5P|
|热管理方式|液冷|
