---
title: 03_PCS_Grid_Off_Grid — §4 PCS 储能变流器
parent: "[[Gotion ESC480-125P261-UL]]"
order: 3
tags:
  - "#workspace/engineer"
  - "#type/bess-prd"
  - "#product/BESS"
  - "#power"
  - 
created: 2026-06-18
source_file: KB/3RD-PARTY/BESS/Suppliers/Gotion ESC480-125P261-UL.md
source_anchors:
  - §4
---

# §4. PCS 储能变流器参数

## §4.1 直流侧

|**项目**|**参数**|
|---|---|
|直流电压范围|700 – 950 Vdc|
|最大直流电流|178 A|
|额定直流功率|125 kW|

---

## §4.2 交流并网

|**项目**|**参数**|
|---|---|
|额定交流功率|125 kW|
|额定电压|480 Vac|
|额定电流|150 A|
|电网电压范围|-12% ~ +10%|
|电网频率范围|60 Hz ± 3 Hz|
|功率因数|＞0.99|
|调节范围|-1 ~ +1|
|THD|≤3%|
|直流分量|＜0.5%|
|充放电切换时间|＜20 ms|

---

## §4.3 离网模式

|**项目**|**参数**|
|---|---|
|离网输出电压|480 Vac|
|电压波动|±3%|
|输出频率|60 Hz|
|THD|≤3%|
|不平衡负载能力|60%|

---

## §4.4 PCS其他参数

|**项目**|**参数**|
|---|---|
|最大效率|≥98.6%|
|冷却方式|液冷|
|防护等级|IP65|
|噪声|≤70 dB|
|工作温度|-30 ~ 60 ℃|
|湿度|≤95%|
|海拔|≤4000 m|
|尺寸|680 × 240 × 850 mm|
|重量|115 kg|
|BMS通信|CAN / RS485|
|EMS通信|Ethernet / RS485|
