---
title: 04_BMS_Thermal_Fire_Safety — §5 §6 §7 §8
parent: "[[Gotion ESC480-125P261-UL]]"
order: 4
tags:
  - "#workspace/engineer"
  - "#type/bess-prd"
  - "#product/BESS"
  - "#power"
  - 
created: 2026-06-18
source_file: KB/3RD-PARTY/BESS/Suppliers/Gotion ESC480-125P261-UL.md
source_anchors:
  - §5
  - §6
  - §7
  - §8
---

# §5. BMS 系统参数

## §5.1 BMU（电池包级）

|**项目**|**参数**|
|---|---|
|电源|9 – 36 V|
|功耗|≤1 W|
|通讯接口|CAN|
|电压采集|最大54串|
|电压精度|±0.2%|
|温度采集|30路|
|温度精度|±1℃|
|均衡方式|被动均衡|
|均衡电流|≥100 mA|
|漏电流|＜10 μA|

---

## §5.2 EMU（舱级）

|**项目**|**参数**|
|---|---|
|电源|24 VDC|
|LAN接口|4 × RJ45|
|CAN接口|3|
|RS485接口|5|
|DI|12|
|DO|8|
|存储|128GB SD + 256GB SSD|
|可管理电池簇|36|
|绝缘电阻|＞10 MΩ|
|耐压|1080 VAC|
|显示屏|10.1” LCD|

---

# §6. 热管理系统

|**项目**|**参数**|
|---|---|
|冷却方式|双回路液冷|
|冷却对象|电池 + PCS|
|制冷量|5 kW + 3 kW|
|冷却液|乙二醇混合液|
|控制方式|智能温控|
|冷却回路|电池回路 + PCS回路|

---

# §7. 除湿系统

|**项目**|**参数**|
|---|---|
|类型|半导体除湿机|
|除湿能力|500 mL / day|
|功率|60 W|

---

# §8. 消防系统

|**系统**|**说明**|
|---|---|
|PACK级消防|气溶胶灭火|
|舱级消防|气溶胶灭火|
|水消防|可选|
|探测系统|温感 + 烟感|
|防护策略|多级联动灭火|
