---
title: "CRAH v1.3 — 热工 + 空气侧 + 水侧冷凝"
parent: "[[CRAH_Requirement v1.3]]"
order: 2
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/CRAH
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/.CRAH_Requirement v1.3.md"
source_anchors: []
---

## 3. 热工性能（⚠️ 部分待确认） ^crah-3-thermal

### 3.1 我方设计规格（✅ 锁定） ^crah-3-1-locked

| 参数 | 我方需求 | 备注 |
|---|---|---|
| **单台名义总冷量**（datasheet 标定） | ≥ 24.6 kW（84,000 BTU/hr） | datasheet 确认 ✅ |
| **单台显冷量** @ 80°F DB / 50% RH | ≥ 20.4 kW | datasheet 确认 ✅ |
| **9 台合计名义显冷** | ≥ 184 kW（保守，未含上扬） | 用于额定保底 |
| **9 台合计实际显冷 @ DC45 工况** | **243 kW**（PG25 26°C × 32°C/35%RH 回风 +15–20%） | V4 §3.3 估算 |
| **单台压缩机数量** | 2 台涡旋式（Scroll） | datasheet 确认 ✅ |
| **单台压缩机总输入功率** | 8.2 kW @ datasheet 标定（PG25 26°C ≈ 6.2 kW） | datasheet 确认 ✅；PG25 26°C uplift +24% COP |
| **9 台合计压缩机功率** @ S-Max | ~ 55.8 kW（PG25 26°C 上扬后） | V4 §4.3 |
| **9 台合计名义冷凝侧排热** @ S-Max | ~ 273.6 kW（IT 残余 217.8 kW + 压缩机功 55.8 kW） | V4 §4.3 |
| **设计 ΔT（机房空气侧）** | 进风 ~32°C → 出风 ~18°C（送风混合后机柜进风 25–27°C） | 与 DC45 §5.2 配套 |

### 3.2 设计工况覆盖矩阵（v1.3 全部按 TCS 26°C 单点重算，V4 §3.4 实算） ^crah-3-2-scenario-matrix

| 场景 | CRAH 总负荷 | 9 台总能力 | 余量 | 结论 |
|------|------------|----------|------|------|
| S-Low（φ_air = 10%）@ TCS 26°C | 126.0 kW | 243 kW | **+93%** | ✅ |
| S-Mid（15%）@ TCS 26°C | 153.0 kW | 243 kW | **+59%** | ✅ |
| S-High（20%）@ TCS 26°C | 180.0 kW | 243 kW | **+35%** | ✅ |
| **S-Max（27%）@ TCS 26°C** | **217.8 kW** | **243 kW** | **+11.6%** | ✅ |
| RDHX 单台失效 + S-Mid @ TCS 26°C | 165.4 kW | 243 kW | +47% | ✅ |
| **RDHX 单台失效 + S-Max @ TCS 26°C** | **240.1 kW** | **243 kW** | **+1.2%** | ✅ 临界覆盖 |
| RDHX 全部失效（极端故障）| ~ 400 kW | 243 kW | **−39%** | ❌ 临时 GPU 降载 |

> **v1.3 工程结论（V4 4°C approach 抉择后）**：
> 1. **9× OHS-084-DG-FC 在 TCS 26°C 单点下覆盖全部 S-Low~S-Max 工况**（+11.6% 余量），包括 RDHX 单台失效（+1.2% 临界）。v1.2 锁定的"S-Max −7% 设计常态缺口"在 TCS 26°C 下消失。
> 2. **GPU 降载兜底退回为故障预案**：仅在 **RDHX 全部失效** 极端故障下（−39%）触发，正常运行不需要。客户外发文件**移除 v1.2 的"7% 算力上限"披露条款**。
> 3. **9 台仍是顶部空间上限**（N+1 概念失效），失效预案完全依赖 GPU 降载 + 临时降流量。
> 4. **代价**：TCS 从 28°C → 26°C 是 CDU 板换 approach 从 6°C → 4°C 抉择的结果，对应 CDU 板换 UA 从 ≥250 kW/K 升至 ≥375 kW/K（+50% 板换 CAPEX）。详见 [[../../FOG D Series/DESIGN/DC45 三支路冷却重评估 V4|V4]] §1.5 / §1.6 + [[CDU_Requirement]] v3.2 §1.4。

### 3.3 需 STULZ 确认（❓）

| 参数 | 我方需求 | STULZ datasheet | 差距 | 影响 |
|---|---|---|---|---|
| **PG25 工况性能曲线** | 单台总冷量/显冷/压缩机功 @ EGT 26°C（PG25 单点）| datasheet 标定 EGT 110°F / 43.3°C / EG40 | 工况差 17.3°C；介质 PG25 vs EG40 | ⚠️ **最高优先级 — 必须 STULZ 出具实测曲线/估算** |
| **DC45 实际回风工况性能** | 32°C DB / 35% RH 工况下单台显冷 | datasheet 标定 80°F DB / 50% RH | 干湿球温度均不同 | 影响 9 台合计能力（我方估算 234 kW） |
| **Free Cooling 回路启动阈值** | 多少 EGT/EWT 时 FC 介入旁通压缩机？ | datasheet 仅注明含 FC 选项 | 未给曲线 | DC45 实际 TCS 26–28°C 是否触发 FC？影响 PUE |

---

## 4. 空气侧规格（⚠️ 部分待确认）

### 4.1 我方设计规格（✅ 锁定）

| 参数 | 值 | 备注 |
|---|---|---|
| **额定风量（单台）** | 3,350 ft³/min @ 0.5 inH₂O ESP（≈ **1,579 L/s ≈ 5,690 m³/h**） | datasheet 确认 ✅ |
| **9 台合计风量** | ≈ **51,200 m³/h** | 与机房空气循环匹配 |
| 风机类型 | DWDI 离心式，皮带传动，可变节距皮带轮 | datasheet 确认 ✅ |
| 电机额定 | 2 hp | datasheet 确认 ✅ |
| 蒸发器盘管 | 铝翅片 / 铜管，4 排，0.62 m² | datasheet 确认 ✅ |
| **送风方向** | 顶部向下送风，水平回风 | DC45 顶部安装专属 |
| **送风温度** | ~ 18°C（蒸发温度 + 趋近温差 3–5°C 后） | 评估 §3.3.6 |
| **机柜进风温度** | 25–27°C（送风与机房混合后） | DC45 §5.2 |

### 4.2 需 STULZ 确认（❓）

| 参数 | 我方需求 | 待确认项 |
|---|---|---|
| **外部静压（ESP）能力** | 集装箱顶部安装 + 短风道，ESP 是否仍按 0.5 inH₂O 标称？ | 若需高 ESP（≥0.75 inH₂O），是否需更换皮带轮节距？ |
| **皮带传动维护周期** | 皮带寿命、张紧器寿命、可变节距皮带轮调节范围 | 影响 DC45 现场维护手册编制 |
| **风机马达启动方式** | 直启 / 软启 / VFD（变频） | 影响 DC45 配电柜 §3.3 设计（Tap-off FCU 1× 50A） |
| **VFD 兼容性** | 我方倾向 VFD 调速以匹配机房热负荷波动；STULZ 是否提供 VFD 选项？ | 影响低负荷 PUE |
| **回风过滤器规格统一** | DC45 集装箱进风口配 G4/MERV 8 主过滤；CRAH 单元自带 2× 20×20×1" 一次性过滤 | 是否可去除单元过滤（避免双层 ΔP）？ |

---

## 5. 水侧规格 — 冷凝液回路（⚠️ 部分待确认） ^crah-5-condenser

### 5.1 我方设计规格（✅ 锁定） ^crah-5-1-locked

| 参数 | 值 | 备注 |
|---|---|---|
| **冷凝介质** | **PG25（25% 丙二醇水溶液）** | DC45 TCS 统一介质 |
| **单台冷凝液流量** | **5.41 m³/h**（23.8 GPM @ datasheet EGT 110°F） | datasheet 确认 ✅ |
| **9 台合计冷凝液流量** | **48.7 m³/h** | Branch 3 总流量 |
| 单台冷凝液 ΔP（datasheet, EG40 标称） | **41.5 kPa**（13.9 ftH₂O） | datasheet 确认 ✅ |
| **单台冷凝液 ΔP（PG25 修正 +15%）** | **~ 48 kPa** | 我方估算（μ_PG25 ≈ 1.6× 水） |
| 管路 + 平衡阀 + 过滤 ΔP（合计支路） | 15–25 kPa | 我方现场设计 |
| **Branch 3 总 ΔP** | **63–73 kPa** | 评估 §4.3 |
| 冷凝器型式 | 同轴套管式（Coaxial, Tube-in-Tube） | datasheet 确认 ✅ |
| **接口规格（datasheet）** | **1-3/8 in. OD 铜管**（≈ DN32） | datasheet 确认 ✅ |
| **接口转换**（我方现场） | 1-3/8" 铜 → **DN25 法兰** 转接，至支管 | ⚠️ 见 §11 Q3 |
| 最大工作压力 | 10 bar | 与 DC45 TCS 系统一致 |
| 测试压力 | 15 bar | 标准要求 |
| 冷凝水调节阀（标配） | 2 路，150 psi 水量调节阀（出厂安装） | datasheet 确认 ✅ |

### 5.2 需 STULZ 确认（❓）

| 参数 | 我方需求 | 待确认项 |
|---|---|---|
| **PG25 兼容性证明** | 冷凝器铜管、调节阀、密封件全部须与 25% 丙二醇水溶液长期兼容（>10 年） | 请提供材质证明 + 测试报告或 OEM 兼容性声明 |
| **PG25 工况实测 ΔP 曲线** | 提供 **3.0–6.5 m³/h** 流量范围内 PG25 工况 ΔP 实测或修正曲线 | 我方 Branch 3 TDH 校核（评估当前用 +15% 估算） |
| **接口转换适配件** | STULZ 是否提供 1-3/8" 铜 → DN25 法兰转接件？或仅提供铜管末端？ | 影响 DC45 BOM 完整性 |
| **变流量运行能力** | 标配 2 路 150 psi 水量调节阀是否支持自动变流量？支持外部 0–10V/4–20mA 信号？ | 影响 BMS 联动策略 |
| **最低运行流量** | 防止局部沸腾/换热失效的最低允许冷凝液流量 | 安全运行边界 |
| **高压阀选项** | datasheet 提及"3 路阀 / 300–450 psi 高压阀"为选配 | 我方系统最大 10 bar (145 psi)，不需高压阀；STULZ 请确认标配 150 psi 阀即可 |

---

## 6. 制冷剂回路与压缩机（✅ 部分锁定 / ⚠️ 部分待确认）
