---
title: "CRAH v1.3 — 交付 + 交叉索引 + 维护 + 漂移"
parent: "[[CRAH_Requirement v1.3]]"
order: 5
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/CRAH
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/.CRAH_Requirement v1.3.md"
source_anchors: []
---

## 12. 交付要求

| 项 | 要求 |
|---|---|
| 交付物 | STULZ CeilAir OHS-084-DG-FC 整机（含蒸发器盘管、双 Scroll 压缩机、冷凝器、Free Cooling 阀组、本地控制器） |
| **数量** | **9 套**（DC45 单台配置） ^mdc-22d3adb2da |
| 附件 | 安装手册（吊装图）、接口尺寸图、PG25 工况性能曲线、PG25 兼容性证明、UL/CE 合规证书、Modbus 寄存器表 |
| 交付文件 | 英文 / 中文双语版 |
| 出厂测试 | 单机出厂前需提供 datasheet 工况下的热工测试报告（含 R-407C 充注 + 制冷剂回路压力测试 + 泄漏测试） |
| 现场支持 | STULZ 须提供现场安装指导（远程或现场均可）+ 调试/试运行支持 |
| 备件包 | 每 9 台供货须附 1 套常用易损件包（皮带、过滤器、压缩机起动电容、压差开关） |

---

## 13. 与 DC45 三支路评估的数据交叉索引 ^mdc-82620ae9de

| 本文档章节 | 评估文档（[[../../LIQUID/L1240C45/DESIGN/L1240C45 三支路冷却重评估 V4]]）对应章节 ^mdc-391205b5e1 |
|---|---|
| §2 选型与数量 | §3.4 场景覆盖矩阵 / §5.3 锁定决策 |
| §3 热工性能 | §3.3 STULZ datasheet 已确认 / §3.3.2 PG25 上扬曲线 |
| §3.2 工况覆盖矩阵 | §3.4 场景覆盖矩阵 / §5.1 |
| §5 水侧规格 | §4.3 Branch 3 — 9× OHS-084-DG-FC |
| §10 三支路接口 | §4.4 / §5.2 / §6.3 |
| §11 开放问题 Q1–Q3 | §3.3.5 缓解措施 / §7 待办事项 |

### v1.3 重写：与上下游需求书的对接链路（TCS 26°C 单点）

CRAH 单元位于三支路系统 Branch 3 末端，其热量传递链路：

```
9× CRAH 冷凝侧（PG25, 48.7 m³/h, 273.6 kW @ S-Max）
  → Branch 3 PICV（量程 0–55 m³/h）
  → CDU 二次侧（PG25, 总流量 ≥175 m³/h，进水 26°C / 回水 36°C）
  → CDU 板式换热器（介质边界，approach 4°C，LMTD 4°C，UA ≥ 375 kW/K）
  → CDU 一次侧（站点 EG, ≥160 m³/h，进水 22°C / 回水 32°C）
  → 一次侧 100m 管路（DN200 主干 95m + DN100 CDU 接入 5m，≥50mm 岩棉保温，见 V4 §8）
  → Chiller V1.6（额定 ≥1600 kW，FWS 出水 22°C ±0.5°C）
  → 干冷器 + 压缩机 + 湿膜（室外侧总散热 ≥1700 kW）
  → 大气
```

| 链路节点 | 参数 | 来源文档 |
|---|---|---|
| CRAH 单台冷凝液流量 | 5.41 m³/h（PG25）| 本文档 §5.1 |
| Branch 3 总流量 | 48.7 m³/h | 本文档 §10 / V4 §4.3 |
| 9 台冷凝侧总排热 @ S-Max | 273.6 kW | V4 §4.3 |
| CDU 二次侧总流量 | ≥ 175 m³/h | CDU v3.2 §2.1 |
| CDU 二次侧温度 | **供 26°C / 回 36°C** | CDU v3.2 §1.1 |
| CDU 板换 LMTD / UA | **4°C / ≥ 375 kW/K** | CDU v3.2 §1.4 / §2.1 |
| CDU 板换两侧介质 | PG25（二次）/ 站点 EG（一次）| CDU v3.2 §1.1 |
| CDU 一次侧流量 | ≥ 160 m³/h | CDU v3.2 §2.1 |
| Chiller CHW 供水温 | **22°C 单点** | Chiller V1.6 §3 |
| Chiller CHW 回水温 | **32°C**（ΔT 10°C）| Chiller V1.6 §3 |
| Chiller 额定 | ≥ 1600 kW | Chiller V1.6 §3 |
| 一次侧管路保温 | ≥ 50mm 岩棉 + 户外护壳 | V4 §8 / Chiller V1.6 §10.1 |

---

## 14. 文档维护

| 项 | 内容 |
|---|---|
| 当前版本 | v1.3（2026-06-06 对齐 V4 4°C approach 抉择：TCS 26°C 单点 + S-Max +11.6% 余量 + GPU 降载退回故障预案）|
| 升级条件 | 待 STULZ 书面回复 Q1–Q7 → 升级至 v1.2（正式规格书） |
| 后续动作 | 同步至 [[PRD-STULZ-CRAH]] 追加"已确认 / 待确认"标注 |
| 责任人 | ATS 起草 → 商务对接 STULZ → ATS 整合复核 |

---

## §15 极端工况应对：CDU 进水 ±2°C 漂移（v1.3 新增） ^crah-15-drift-response

> **场景**：CDU 一次侧 FWS 从 22°C 漂移到 **20–24°C**（±2°C），导致 CRAH 冷凝侧进液（TCS 供水）跟随漂移到 **24–28°C**。详见 [[../../LIQUID/L1240C45/DESIGN/L1240C45 三支路冷却重评估 V4|V4]] §9 完整评估。 ^mdc-9375cae7fd

### 15.1 CRAH 单元工作状态（S-Max 工况）

| 漂移 | TCS 进液 | CeilAir 负荷 | 9 台总能力 | **余量** | 单台压缩机功 | 9 台压缩机总功 | 状态 |
|------|---------|------------|----------|---------|------------|-------------|------|
| 冷端 −2°C | 24°C | 194.2 kW | **252 kW** | **+29.8%** | 5.8 kW | 51.8 kW | ✅ 显著富余 |
| 标称 | 26°C | 217.8 kW | 243 kW | +11.6% | 6.2 kW | 55.8 kW | ✅ |
| **热端 +2°C** | 28°C | **241.4 kW** | **234 kW** | **−3.1%** | 6.6 kW | 59.8 kW | ❌ **欠 ~7 kW** |

> **关键风险**：热端 +2°C × S-Max 工况下 9× CeilAir 总能力 234 kW < 负荷 241.4 kW，**重新出现 V4 早期 26–28°C 区间下的 −7% 缺口的轻量版**（−3.1% / 缺 7 kW）。

### 15.2 关键变化机制

| 项 | 冷端 24°C | 标称 26°C | 热端 28°C |
|---|---------|---------|---------|
| **DX 蒸发温度** | 与 TCS 解耦（5–10°C） | 同 | 同 |
| **DX 冷凝温度** | ~31°C（TCS 24 + 7°C approach）| ~33°C | ~35°C |
| **压缩机功（单台）** | 5.8 kW（COP ~ 4.9） | 6.2 kW（COP ~ 4.5） | 6.6 kW（COP ~ 4.1） |
| **显冷上扬（vs datasheet）** | +18–20% | +15–18% | +10–13% |
| **9 台总显冷** | ~ 252 kW | 243 kW | 234 kW |

> CeilAir 是 **冷凝侧温度敏感**：TCS 越冷 → 冷凝压力越低 → COP 越高 → 显冷能力上扬越大。热端漂移时显冷下降速率大于负荷上升速率以下，最终在 28°C 出现负余量。

### 15.3 BMS / 群控应对（v1.3 新增）

CRAH 群控（§8.1 锁定 9 台主从）须接收来自 CDU 控制器的 GPU 降载信号，并在以下漂移条件下自动响应：

| 漂移条件 | CRAH 自主动作 | 与 BMS 联动 |
|---------|------------|------------|
| 冷端 24°C 持续 | Free Cooling 阀组评估开启（如 EWT 阈值满足）| 上报"FC 候选工况" |
| 标称 26°C | 9 台主从轮换 + 负荷均分 | 正常 |
| 热端 27°C（漂移 +1°C 早期预警） | 9 台全数高速运行（无主从轮换）| 触发 GPU 降载至 95% 联动信号 |
| **热端 28°C × S-Max 持续 > 5 分钟** | 全数高速运行 | **GPU 降载至 93%**（V4 §9.5 兜底） |
| 热端 > 28°C | 同上 + 热通道隔离压力监控 | 触发设备级告警 |

### 15.4 客户外发文件披露口径

| 工况 | v1.2 (已废) | **v1.3（当前）** |
|------|------------|----------------|
| S-Max @ TCS 26°C 常态 | 7% 算力上限永久存在 | ✅ +11.6% 余量，无算力上限 |
| FWS 漂移 +2°C × S-Max（故障工况）| 未单独披露 | **故障预案：GPU 降载至 93%**，每年触发 < 10 小时（V4 §9.5 估算）|

> v1.3 移除 v1.2 的"DC45 在 GPU 全速 S-Max 工况下存在结构性 7% 算力上限"披露条款；改为"在 Chiller / 管路保温故障导致 FWS 漂移 +2°C 持续以上时，触发 GPU 降载兜底"。 ^mdc-de2e147622

### 15.5 关键开放项（追加至 §11）

| # | 问题 | 我方需求 |
|---|------|---------|
| **Q13（v1.3 新增）** | **PG25 24°C 工况性能曲线** | 提供单台总冷量/显冷/压缩机功 @ EGT 24°C，验证冷端漂移下 9 台 ≥ 252 kW 估算 |
| **Q14（v1.3 新增）** | **EWT 24°C 下 Free Cooling 触发条件** | 是否在 EWT ≤ 24°C 时 FC 阀组可启动？冬季 / 冷端漂移利好 PUE |
| **Q15（v1.3 新增）** | **冷凝侧 ΔP 在 TCS 24/26/28°C 工况差异** | 流量 5.41 m³/h 固定，但低温 PG25 黏度上升约 5%；ΔP 变化对 Branch 3 影响 |

---

> **遵循 CLAUDE.md**：本文档不含任何价格、报价或单价信息（Hard Rule 1）。所有引用产品（STULZ OHS-084-DG-FC）均在 KB 范围内（`KB/3RD-PARTY/COOLING/STULZ_CeilAir.md`，Hard Rule 2）。配置由 ATS 整合输出，价格由商务团队按确认配置单独核算。

*文档维护说明：本文档为技术需求初稿，待 STULZ 书面回复 Q1–Q7 后更新为正式规格书（CRAH Spec v1.1）。*
