---
title: "CRAH V5 — 热工性能锁定 + 空气侧规格"
parent: "[[CRAH_Requirement V5]]"
order: 2
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/CRAH
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/CRAH_Requirement V5.md"
source_anchors: []
---

## 3. 热工性能锁定

### 3.1 我方设计规格

| 参数 | 锁定值 | 来源 |
|---|---|---|
| **单台名义总冷量**（datasheet 80°F DB / 50% RH）| ≥ 24.6 kW（84,000 BTU/hr）| ✅ datasheet |
| **单台显冷量**（80°F / 50% RH）| ≥ 20.4 kW | ✅ datasheet |
| 单台压缩机 | 2 台涡旋（Scroll），datasheet 标定 8.2 kW（PG25 26°C ≈ 6.2 kW，COP +24%）| ✅ datasheet |
| **9 台合计实际显冷 @ DC45 工况（PG25 26°C × 32°C/35%RH 回风）** | **243 kW**（uplift +15–20%）| V4 §3.3 估算，⚠️ Q1 待 STULZ 确认 ^mdc-92dde2ec0e |
| **9 台压缩机总功 @ S-Max** | ~55.8 kW |
| **9 台合计冷凝侧排热 @ S-Max** | ~273.6 kW（IT 残余 217.8 + 压缩机 55.8）|

### 3.2 工况覆盖矩阵（TCS 26°C 单点，V5 §4.2 同步）

| 场景 | CRAH 总负荷 | 9 台总能力 | 余量 | 结论 |
|---|---|---|---|---|
| S-Low (10%) | 126.0 kW | 243 kW | +93% | ✅ |
| S-Mid (15%) | 153.0 kW | 243 kW | +59% | ✅ |
| S-High (20%) | 180.0 kW | 243 kW | +35% | ✅ |
| **S-Max (27%)** | **217.8 kW** | **243 kW** | **+11.6%** | ✅ |
| RDHX 单台失效 + S-Max | 240.1 kW | 243 kW | +1.2% | ✅ 临界覆盖 |
| RDHX 全部失效（极端故障）| ~400 kW | 243 kW | −39% | ❌ 临时 GPU 降载 |

> **V5 工程结论**：
> 1. TCS 26°C 单点下覆盖全部 S-Low~S-Max（+11.6% 余量），包括 RDHX 单台失效（+1.2%）。**v1.2 "S-Max −7% 设计常态缺口" 消失**。
> 2. **GPU 降载退回故障预案**：仅在 RDHX 全失效极端故障下触发（−39%），常态不需要。客户外发文件**移除 v1.2 "7% 算力上限" 披露条款**。
> 3. 9 台仍是顶部空间上限（N，无 N+1）；失效兜底依赖 GPU 降载 + 临时降流量。

---

## 4. 空气侧规格

| 参数 | 锁定值 | 备注 |
|---|---|---|
| 额定风量（单台）| 3,350 ft³/min @ 0.5" ESP（≈ 5,690 m³/h）| ✅ datasheet |
| 9 台合计风量 | ≈ 51,200 m³/h | — |
| 风机类型 | DWDI 离心式，皮带传动，可变节距皮带轮 | ✅ datasheet |
| 电机额定 | 2 hp | — |
| 蒸发器盘管 | 铝翅片 / 铜管，4 排，0.62 m² | — |
| 送风方向 | 顶部向下送风，水平回风 | DC45 顶部安装专属 ^mdc-0308dd6430 |
| 送风温度 | ~18°C（蒸发 + 趋近 3–5°C） | — |
| 机柜进风温度（送风与机房混合后）| **25–27°C** | DC45 §5.2 ^mdc-cfe426ae73 |

> ⚠️ STULZ 待确认：高 ESP 选项 / 皮带维护周期 / VFD 兼容性 / 回风过滤策略（见 §7 Q10–Q12）。
