---
title: "CRAH V5 — 水侧冷凝液回路 + ±2°C 漂移应对"
parent: "[[CRAH_Requirement V5]]"
order: 3
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/CRAH
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/CRAH_Requirement V5.md"
source_anchors: []
---

## 5. 水侧规格 — 冷凝液回路

### 5.1 锁定

| 参数 | 锁定值 |
|---|---|
| **冷凝介质** | **PG25**（DC45 TCS 统一介质） ^mdc-f4500181ce |
| **单台冷凝液流量** | **5.41 m³/h**（23.8 GPM @ datasheet EGT 110°F）|
| **9 台合计 = Branch 3 总流量** | **48.7 m³/h** |
| 单台冷凝液 ΔP（datasheet EG40）| **41.5 kPa** |
| 单台冷凝液 ΔP（PG25 修正 +15%）| **~48 kPa** |
| Branch 3 总 ΔP（含支路平衡阀 + 过滤）| **63–73 kPa** |
| 冷凝器型式 | 同轴套管（Coaxial Tube-in-Tube）|
| **接口规格（datasheet）** | **1-3/8" OD 铜管**（≈ DN32）|
| **接口转换（现场）** | 1-3/8" 铜 → **DN25 法兰**（⚠️ Q3 转接件供应待 STULZ）|
| 最大工作压力 | 10 bar |
| 标配水量调节阀 | 2 路 150 psi（出厂安装）|

---

## 6. ±2°C 漂移应对（V5 主文件 §5 同步）

### 6.1 CRAH 单元工作状态（S-Max 工况）

| 漂移 | TCS 进液 | CeilAir 负荷 | 9 台总能力 | **余量** | 单台压缩机功 | 状态 |
|---|---|---|---|---|---|---|
| 冷端 −2°C | 24°C | 194.2 kW | **252 kW** | **+29.8%** | 5.8 kW（COP ~4.9）| ✅ 显著富余 |
| 标称 | 26°C | 217.8 kW | 243 kW | +11.6% | 6.2 kW（COP ~4.5）| ✅ |
| **热端 +2°C** | 28°C | **241.4 kW** | **234 kW** | **−3.1%** | 6.6 kW（COP ~4.1）| ❌ **欠 ~7 kW** |

> **关键风险**：热端 +2°C × S-Max 工况下 9× CeilAir 总能力 234 kW < 负荷 241.4 kW（**Branch 3 是三支路中唯一的漂移敏感点**）。

### 6.2 关键机制

- **DX 蒸发温度与 TCS 解耦**（5–10°C），机柜进风 25–27°C 不受 TCS 漂移影响
- **冷凝压力随 TCS**：TCS 越冷 → 冷凝压力越低 → COP 越高 → 显冷能力上扬越大
- 热端漂移下显冷下降速率 > 负荷上升速率以下，最终出现负余量

### 6.3 BMS / 群控应对

| 漂移 | CRAH 自主动作 | BMS 联动 |
|---|---|---|
| 冷端 24°C | FC 阀组评估开启（如 EWT 阈值满足）| 上报 "FC 候选" |
| 标称 26°C | 9 台主从轮换 + 负荷均分 | 正常 |
| 热端 +1°C 早期预警 | 9 台全数高速运行 | GPU 降载至 95% |
| **热端 +2°C × S-Max 持续 > 5 分钟** | 同上 | **GPU 降载至 93%**（V5 §5.1 兜底） |
| 热端 > 28°C | 同上 + 热通道隔离压力监控 | 设备级告警 |

### 6.4 客户外发文件披露口径

| 工况 | v1.2（已废）| **V5（当前）** |
|---|---|---|
| S-Max @ TCS 26°C 常态 | 7% 算力上限永久存在 | ✅ +11.6% 余量，无算力上限 |
| FWS 漂移 +2°C × S-Max（故障工况）| 未单独披露 | 故障预案：GPU 降载至 93%（每年 < 10 小时） |

> V5 移除 v1.2 的"DC45 在 GPU 全速 S-Max 工况下存在结构性 7% 算力上限"披露；改为"在 Chiller / 管路保温故障导致 FWS 漂移 +2°C 持续以上时触发 GPU 降载兜底"。 ^mdc-064b929423
