---
title: "CRAH V5 — 开放问题 + 交付要求 + 上下游对齐索引"
parent: "[[CRAH_Requirement V5]]"
order: 5
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/CRAH
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/CRAH_Requirement V5.md"
source_anchors: []
---

## 9. 开放问题清单（需 STULZ 书面回复）

### 🛑 P0（影响 BOM 闭环 / 性能曲线）

| # | 问题 | 我方需求 |
|---|---|---|
| **Q1** | **PG25 26°C 工况性能曲线** | 单台总冷量 / 显冷 / 压缩机功 @ EGT 26°C（介质 PG25）— 验证 9 台 ≥ 243 kW 估算 |
| **Q2** | **DC45 回风实测**（32°C DB / 35% RH） | 单台显冷上扬（datasheet 标定 80°F / 50% RH） ^mdc-dc1da004b1 |
| **Q3** | **PG25 兼容性 + 接口转换** | (a) 冷凝器 / 阀件长期兼容证明；(b) 1-3/8" 铜 → DN25 法兰转接件是否随机 |

### ⚠️ P1 / P2

| # | 问题 |
|---|---|
| Q4 | 排水接口位置 + 凝水流量峰值 |
| Q5 | 顶部吊装载荷图（2250 kg）|
| Q6 | 维护开门方向（与 DC45 顶板维护门对齐） ^mdc-f2a5c1fcd0 |
| Q7 | UL/CE 合规 + R-407C 充注量披露 |
| Q8 | Free Cooling 启动阈值（EWT）|
| Q9 | Modbus 寄存器表 |
| Q10 | 风机马达 VFD 选项可行性 |
| Q11 | 群控方案（原厂 vs 客户侧 BMS）|
| Q12 | 皮带传动维护周期 |
| **Q13（V5 新增）** | **PG25 24°C 工况性能曲线** | 验证冷端漂移 9 台 ≥ 252 kW 估算 |
| **Q14（V5 新增）** | **EWT 24°C 下 FC 触发条件** | 冷端 / 冬季利好 PUE |
| **Q15（V5 新增）** | **冷凝侧 ΔP 在 24/26/28°C 工况差异** | Branch 3 影响（PG25 黏度变化 ~5%）|

---

## 10. 交付要求

| 项 | 要求 |
|---|---|
| 交付物 | STULZ CeilAir OHS-084-DG-FC 整机（含蒸发器 / 双 Scroll 压缩机 / 冷凝器 / FC 阀组 / 本地控制器） |
| 数量 | **9 套** |
| 附件 | 安装手册（吊装图）/ 接口尺寸图 / PG25 性能曲线 / 兼容证明 / UL/CE 合规 / Modbus 寄存器表 |
| 文档 | 英中双语 |
| 出厂测试 | datasheet 工况热工测试 + R-407C 充注 + 制冷剂回路压力测试 + 泄漏测试 |
| 现场支持 | 安装指导 + 调试 / 试运行 |
| 备件包 | 9 台供货附 1 套常用易损件（皮带 / 过滤器 / 起动电容 / 压差开关） |

---

## 11. 与 V5 主文件 / 上下游对齐索引

| 参数 | 本文档 | V5 主文件 | 上下游 |
|---|---|---|---|
| TCS 26°C 单点 | §1 / §5 | §1 架构基线 | [[CDU_Requirement V5]] §1 / §3 |
| 9 台 217.8 kW @ S-Max（+11.6%）| §3.2 | §4.2 工况覆盖矩阵 | — |
| Branch 3 流量 48.7 m³/h 恒 | §5 / §8 | §3.2 PICV B3 / §4 | [[CDU_Requirement V5]] §4 PICV B3 |
| 9 台冷凝侧 273.6 kW（含压缩机 55.8）| §3 | §4 三支路汇总 | — |
| ±2°C 漂移 B3 唯一敏感点 | §6 | §5 | [[CDU_Requirement V5]] §7 / [[RDHX_Requirement V5]] §6 |
| GPU 降载兜底退回故障预案 | §6.4 | §5.1 / §7 P0 | — |
