---
title: "Hybrid Chiller V1.6 — 性能额定参数 + COP 公式"
parent: "[[Hybrid Chiller Requirement V1.6]]"
order: 2
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/Hybrid-Chiller
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/.Hybrid Chiller Requirement V1.6.md"
source_anchors: []
---

## 3. 性能与额定参数 ^chiller-3-rated-params

| 参数项                                         | 要求值                                            | 备注                                                                                                                         |
| ------------------------------------------- | ---------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------- |
| **额定制冷量**                                   | **≥ 1,600 kW**（V1.5 上修，原 1,200–1,500 kW）       | 覆盖 CDU 一次侧总热 1352 kW @ S-Max + 板换/管损/泵热 30–50 kW + 应急余量；与 [[CDU_Requirement]] v2.1 §11 "室外侧总散热基线" 对齐                       |
| **冷冻水供水温度**（CHW Supply / FWS Supply，Chiller → CDU 一次侧入口） | **22°C**（V1.6 锁定，外制冷机出水；V1.5 旧值 26–28°C 已弃用）| 介质：站点 EG（见附录 A）；精度 ±0.5°C；与 [[CDU_Requirement\|CDU v3.0]] §1.1 P-IN 对齐 |
| **冷冻水回水温度**（CHW Return / FWS Return，CDU 一次侧出口 → Chiller） | **32°C**（V1.6 锁定，ΔT 10°C 保持；V1.5 旧值 36–38°C 已弃用）| 与 CDU v3.0 §1.1 P-OUT 一致 |
| **冷冻水流量**                                   | **≥ 160 m³/h**（V1.5 上修，原 60–90 m³/h）           | 按 Astana 60% EG / cp 3.20 kJ/(kg·K) / ΔT 10°C / 1,600 kW 计算，最严苛站点；其他站点（EG 25–55%）流量需求 137–156 m³/h，160 m³/h 含 ≥ 2.5% 全站点余量 |
| 系统工作压力                                      | ≥ 10 bar（设计压力）                                 | 需通过水压测试                                                                                                                    |
| **干冷器散热量（自由冷）**                             | **≥ 1,700 kW** @ 10°C 环境（V1.5 上修，原 ≥ 1,500 kW） | 与 [[CDU_Requirement]] v2.1 §11 "室外侧总散热基线 ≥ 1,700 kW" 对齐；按全年最低气温设计下限                                                        |
| 压缩机制冷剂                                      | **见第 5.4 节**                                   | 按站点适用法规选型；R22 / R404A 严禁使用；R410A 在 EU 市场新设备中已禁用                                                                            |
| 综合能效系数（COP）                                 | ≥ 3.5（25°C 环境，满负荷）                             | 含风机、水泵等辅助用电                                                                                                                |
| **极热工况 COP（UAE 46°C 满载）**                   | **≥ 2.8**                                      | 湿膜启用后测定，含全部辅助用电                                                                                                            |
| 部分负荷效率（IPLV）                                | ≥ 5.0                                          | 按 AHRI 550/590 或 GB/T 18430                                                                                                |
| 噪声                                          | ≤ 75 dB(A) @ 1m（满载）                            | 夜间工况可配静音模式                                                                                                                 |
| 外形尺寸（参考）                                    | 40/45ft iso 集装箱框架 UH                           | 需与 DC45 集装箱外部空间匹配                                                                                                          |
| 整机重量（运行状态）                                  | ≤ 15,000 kg                                    | 含制冷剂、冷冻水充液                                                                                                                 |
| 防护等级                                        | IP54（室外安装）                                     | 含风机电机、控制柜                                                                                                                  |
| 使用寿命设计目标                                    | ≥ 15 年                                         | 年维护 ≤ 2 次；**UAE / 泰国高温高湿站点维护频次须提升至每 ≤ 6 个月一次（≤ 2,500 运行小时），含湿膜清洗、翅片除垢及制冷剂检漏**                                              |

---

## 4. COP 计算公式

本节定义本规格书中所有能效计算的统一口径，供应商提交性能数据时须注明所使用的公式及边界条件。

### 4.1 基础定义

$$\text{COP} = \frac{Q_c}{W_{input}}$$

| 符号 | 含义 | 单位 |
|------|------|------|
| $Q_c$ | 系统输出制冷量（蒸发器侧吸热量） | kW |
| $W_{input}$ | 系统总电功率输入 = $W_{comp} + W_{fan} + W_{pump} + W_{ctrl}$ | kW |
| $W_{comp}$ | 压缩机总轴功率 | kW |
| $W_{fan}$ | 干冷器风机总功率 | kW |
| $W_{pump}$ | 冷冻水泵总功率 | kW |
| $W_{ctrl}$ | 控制系统 / 辅助电气功率 | kW |

> **重要：** 本规格书中所有 COP 均为**系统级 COP**，须包含风机、水泵在内的全部辅助用电，不接受仅计压缩机的压缩机 COP。

### 4.2 理论最大值：卡诺 COP

$$\text{COP}_{Carnot} = \frac{T_L}{T_H - T_L}$$

| 符号 | 含义 | 说明 |
|------|------|------|
| $T_L$ | 蒸发器侧饱和温度（K） | ≈ CHW 供水温度 − 换热接近度（**V1.6 新值**：22°C − 5°C = 17°C = 290 K；V1.5 旧值 21°C/294 K 已弃用）|
| $T_H$ | 冷凝器侧饱和温度（K） | 干冷器工况：≈ 环境温度 + 接近度（典型 +8~12°C） |

**各站点卡诺 COP 参考值（V1.6 — 供水 22°C，接近度 5°C / 10°C；$T_L$ = 290 K）：**

| 站点 | 夏季设计环境温度 | $T_H$（冷凝，K） | $T_L$（蒸发，K） | COP\_Carnot（V1.6）| COP\_Carnot（V1.5 旧）| 变化 |
|------|--------------|----------------|----------------|-------------|-------------|-------------|
| Kemi FI | +25°C | 308 K（35°C） | 290 K | **16.1** | 21.0 | −23% |
| Texas TX | +40°C | 323 K（50°C） | 290 K | **8.8** | 10.1 | −13% |
| Thailand | +38°C | 321 K（48°C） | 290 K | **9.4** | 10.7 | −12% |
| UAE | +46°C | 329 K（56°C） | 290 K | **7.4** | 8.4 | −12% |

> 实际系统 COP 约为卡诺 COP 的 40–60%。V1.6 下 UAE 夏季实际 COP 理论上限约 **3.0–4.4**（vs V1.5 的 3.4–5.0），湿膜启用接近上限。
>
> ⚠️ **V1.6 PUE 影响提示（供应商投标须知）**：
> 1. **Carnot COP 全线下移 12–23%**（T_L 降 4 K），所有站点 L2/L3 工况实际 COP 须按 V1.6 重新提交曲线，V1.5 数据不再有效。
> 2. **自由冷却阈值显著下移**：T_return 由 38°C 降至 32°C，干冷器 free-cool 限制 T_amb 由 ~33°C 降至 **~27°C**。Kemi 自由冷小时数预估由 ~5,200 h 降至 ~4,000–4,400 h（−15 ~ −23%）；Astana 由 ~3,000 h 降至 ~2,400–2,600 h；UAE/Thailand 几乎无自由冷小时变化（本就不依赖）。
> 3. **6Sites V2.0 PUE 全部需重算**（在另一份联动变更中处理；本文档不重复计算）。预计 V1.6 下：Kemi PUE ~1.18–1.21（v1.5 1.15–1.17）、UAE ~1.40–1.45（v1.5 1.34–1.38）、Astana ~1.22–1.26（v1.5 1.18–1.22）、Thailand ~1.42–1.46（v1.5 1.39–1.43）、TX ~1.30–1.34（v1.5 1.26–1.30）。

### 4.3 自由冷却模式 COP

$$\text{COP}_{FC} = \frac{Q_c}{W_{fan} + W_{pump}}$$

压缩机关闭，仅靠干冷器自然散热。典型值：

| 环境温度 | 典型 COP\_FC | 说明 |
|---------|------------|------|
| –30°C（Kemi 冬季） | 25 – 40 | 旁通阀调节，风机低速运行 |
| 0°C | 18 – 25 | 干冷器满散热，风机中速 |
| +10°C | 12 – 18 | 接近自由冷临界点 |

### 4.4 混合模式 COP

当环境温度介于自由冷和全机械制冷之间时，系统部分压缩机投入：

$$\text{COP}_{hybrid} = \frac{Q_c}{W_{comp,partial} + W_{fan} + W_{pump}}$$

其中 $W_{comp,partial}$ 为当前实际运行压缩机功率（非额定满载值）。

### 4.5 综合部分负荷效率 IPLV（AHRI 550/590）

$$\text{IPLV} = 0.01A + 0.42B + 0.45C + 0.12D$$

| 工况点 | 负荷率 | 空冷干冷器侧环境温度 | 权重 |
|--------|--------|-------------------|------|
| A | 100% | 35°C | 1% |
| B | 75% | 26.7°C | 42% |
| C | 50% | 18.3°C | 45% |
| D | 25% | 12.8°C | 12% |

> 本规格书要求 IPLV ≥ 5.0。磁悬浮 / 气悬浮压缩机在低负荷段（C / D 点）效率显著优于传统螺杆，可有效提升 IPLV。

### 4.6 全年加权 COP（站点能耗预测）

$$\text{COP}_{annual} = \frac{\sum_{i} Q_{c,i} \cdot t_i}{\sum_{i} W_{input,i} \cdot t_i}$$

其中 $i$ 为各运行工况段（Level 0 ~ Level 3），$t_i$ 为年运行小时数。供应商须按附录 A 各站点气候数据提交全年加权 COP 预测值及各工况段小时分布。

---

