---
title: "Hybrid Chiller V1.6 — 压缩机分级配置策略"
parent: "[[Hybrid Chiller Requirement V1.6]]"
order: 3
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/Hybrid-Chiller
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/.Hybrid Chiller Requirement V1.6.md"
source_anchors: []
---

## 5. 压缩机分级配置策略

供应商须根据站点环境温度（买方提供当地气象数据）提供压缩机分级配置方案，实现制冷量梯级调节。

### 5.1 分级配置参考

| 环境温度范围 | 工作压缩机数 | 运行模式 | 湿膜辅助 | 制冷量目标 | 典型站点 |
|------------|------------|---------|---------|-----------|---------|
| ≤ –15°C | 0（旁通保护） | Level 0 极寒保护 | 不启用 | 1,200 – 1,500 kW | Kemi 冬季、TX 极寒事件 |
| –15°C ~ +10°C | 0（自由冷却） | Free Cooling | 不启用 | 1,200 – 1,500 kW | Kemi 春秋、TX 冬季 |
| +10°C ~ +25°C | 1 | 混合模式 | 可选启用 | 1,200 – 1,500 kW | TX 春秋、Kemi 夏季 |
| +25°C ~ +35°C | 2 | 机械制冷主导 | 建议启用 | 1,200 – 1,500 kW | TX / 泰国 较凉季 |
| +35°C ~ +46°C（极热） | 3 | 满负荷制冷 | **必须启用** | 1,200 – 1,500 kW | **UAE 夏季、TX 热浪、泰国旱季** |
| > +46°C（极端高温，UAE 沙暴） | 3 + 降额运行 | 应急降载模式 | 必须启用 | ≥ 1,000 kW（降额） | UAE 极端工况 |

> **UAE 特别说明：** 阿联酋夏季（6–9 月）日最高气温常态 44–46°C，极端可达 49°C，且高湿度工况（WB ≥ 28°C）降低湿膜效率。供应商须专项说明 46°C DB / 30°C WB 工况下的实测或仿真制冷量保障方案。

> **Texas 极寒说明：** 参考 2021 年 2 月 Winter Storm Uri，达拉斯地区最低气温 –19°C，设备须满足 –20°C 设计低温（加热模块、电伴热带为此工况强制选配）。

> **哈萨克斯坦 Astana 极端双向温差说明：** Astana 夏季最高气温可达 +40°C，冬季极端最低气温 –52°C，年温差幅度 ≥ 90°C，为全球最严苛双向气候场景之一。设备须通过 –55°C 低温认证（含冷启动）；乙二醇浓度不低于 60%（冰点 –54°C）；压缩机在 –52°C 以下旁通保护阶段须维持润滑油加热；供应商须专项说明 –52°C 工况下的冷启动预热策略及管路热膨胀（≥ 90°C 温差）补偿方案。**此站点加热模块为强制必配，不可选配删除。**

### 5.2 压缩机冗余要求

- **冗余配置：N+1**，即在满足额定制冷量所需工作台数基础上，额外配置 1 台备用压缩机
- 备用压缩机须具备自动切换功能，主机故障后 ≤ 30 秒自动投入
- 压缩机间支持自动轮换运行（Lead/Lag），均衡使用寿命
- 各压缩机独立设置高低压保护、过热保护、过流保护

### 5.3 压缩机技术要求

- **品牌要求：** 必须使用一线品牌，包括但不限于 **Copeland（谷轮）、Bitzer、Danfoss（丹佛斯）、Turbocor（Danfoss 磁悬浮系列）、Smardt、HAIER Turbocor OEM**；投标时须注明品牌及型号，不接受无名或贴牌产品
- **可接受压缩机类型（三选一或组合）：**
  - 变频涡旋压缩机（Inverter Scroll）
  - 变频螺杆压缩机（Inverter Screw）
  - **磁悬浮离心压缩机（Magnetic Bearing Centrifugal）** — 无油润滑，部分负荷效率优异，推荐用于高 IPLV 要求场景
  - **气悬浮离心压缩机（Air Bearing Centrifugal）** — 无油润滑，免维护轴承，推荐用于高可靠性场景
- 磁悬浮 / 气悬浮压缩机须具备轴承状态实时监测及远程诊断接口
- 调速范围：10% – 100% 额定负荷（磁悬浮 / 气悬浮可实现更宽调节范围），支持软启动
- 制冷剂：须符合第 5.4 节各站点合规要求；**禁止使用 R22、R404A、R507A**

### 5.4 制冷剂选型与环保合规（各站点要求） ^chiller-5-4-refrigerant

制冷剂选型直接影响产品在各目标市场的准入资格与长期运营合规性。供应商须在投标文件中明确所选制冷剂型号，并说明其在各站点的法规适配性。

#### 5.4.1 主要制冷剂属性对比

| 制冷剂            | GWP（IPCC AR6） | ASHRAE 34 安全分类 | 沸点      | 类型      | 备注                                              |
| -------------- | ------------- | -------------- | ------- | ------- | ----------------------------------------------- |
| **R22**        | 1,760         | A1             | –40.8°C | HCFC    | ❌ **全球禁用（蒙特利尔公约）**                              |
| **R404A**      | 3,922         | A1             | –46.6°C | HFC     | ❌ **EU 已禁，其他市场强烈不推荐**                           |
| **R410A**      | 2,088         | A1             | –51.5°C | HFC     | ⚠️ EU 新设备 2025 年起禁用；其他市场逐步淘汰                    |
| **R134a**      | 1,430         | A1             | –26.1°C | HFC     | ⚠️ EU 部分应用禁用；磁悬浮冷水机传统冷媒，正向 R1234ze 转型           |
| **R452B**      | 676           | A2L            | –49.0°C | HFO/HFC | ✅ R410A 替代品；GWP < 750；EU/US/全球均允许               |
| **R32**        | 675           | A2L            | –51.7°C | HFC     | ✅ R410A 替代品；GWP < 750；EU/US/全球均允许；**螺杆 / 涡旋推荐** |
| **R454B**      | 466           | A2L            | –51.7°C | HFO/HFC | ✅ R410A 最主流替代品；GWP 更低；EU/US/全球允许；**推荐优先选型**     |
| **R513A**      | 573           | A1             | –29.3°C | HFO/HFC | ✅ R134a 替代品；非可燃；适用于中低压离心机                       |
| **R1234ze(E)** | < 1           | A2L            | –18.9°C | HFO     | ✅✅ 超低 GWP；**磁悬浮 / 大型离心机推荐冷媒**；EU 长期优选           |
| **R290（丙烷）**   | 3             | A3             | –42.1°C | 天然制冷剂   | ⚠️ 高可燃；充注量受严格限制；不推荐用于大型冷水机                      |

> **注：** GWP 值采用 IPCC AR6（第六次评估报告）100 年全球变暖潜值，与部分法规引用的 AR4/AR5 值略有差异，但不影响上述选型建议。

#### 5.4.2 各站点制冷剂法规适用性

| 制冷剂 | EU / 芬兰 Kemi | 美国 / 德克萨斯 | UAE（阿联酋） | 泰国 |
|--------|--------------|----------------|-------------|------|
| R22 | ❌ 禁止（HCFC，已淘汰） | ❌ 禁止生产（2020） | ❌ 禁止 | ❌ 2030 年淘汰（仍限量维修用） |
| R410A | ❌ **2025 年起新设备禁用**（EU 2024/573，GWP > 750 阈值） | ⚠️ AIM Act 削减；新住宅/轻商设备 2025 起禁用；大型商用冷水机过渡期内 | ⚠️ 允许，但 Kigali 削减配额压力 | ✅ 允许（Article 5，削减期至 2029+） |
| R32 | ✅ 允许（GWP 675 < 750 阈值） | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |
| R454B | ✅ 允许，**推荐** | ✅ EPA SNAP 批准，**推荐** | ✅ 允许 | ✅ 允许 |
| R452B | ✅ 允许（GWP 676 < 750） | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |
| R513A | ✅ 允许 | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |
| R1234ze(E) | ✅✅ **EU 长期优选** | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |

**主要法规依据：**

- **芬兰 / EU：** Regulation (EU) 2024/573（F-Gas 法规修订版，2024 年 3 月生效，替代 517/2014）。核心条款：新固定式制冷空调设备若采用 GWP ≥ 750 制冷剂，自 2025 年 1 月 1 日起禁止投放欧盟市场。R410A（GWP 2088）在欧盟新设备中已事实禁用。
- **德克萨斯 / 美国：** AIM Act（American Innovation and Manufacturing Act）2020 授权 EPA 执行 HFC 削减，至 2036 年削减 85%。EPA 技术转型规则（40 CFR Part 84）对不同设备类型设定了制冷剂替换截止日期；大型商用冷水机的具体截止日期以 EPA 最新发布为准，但 R410A 已明确进入淘汰路径。
- **UAE：** 加入蒙特利尔议定书基加利修正案（2019 年批准），执行非第 5 条（发达国家）HFC 削减时间表：2024 年完成基准冻结，2029 年削减 40%，2036 年削减 85%。无等同 EU F-Gas 的产品级禁令，但配额收紧将推高 R410A 成本。
- **泰国：** 加入基加利修正案（2020 年批准），执行第 5 条（发展中国家）时间表：2024 年冻结，2029 年削减 10%，2035 年削减 30%，2045 年削减 80%。目前无国家级产品禁令，R410A 短期内仍可使用。

#### 5.4.3 各站点推荐制冷剂选型

| 站点 | 推荐制冷剂（优先级排序） | 不推荐 / 禁用 | 说明 |
|------|----------------------|-------------|------|
| **EU / 芬兰 Kemi** | ① R1234ze(E)（磁悬浮）② R454B ③ R32 | R410A（**禁用**）、R134a（逐步淘汰） | 合规性要求最严；长期 ESG 目标建议选 R1234ze |
| **美国 / 德克萨斯** | ① R454B ② R32 ③ R452B | R410A（住宅/轻商已禁；大型冷水机过渡期） | 推荐与 EU 版本统一，避免双版本维护成本 |
| **UAE（阿联酋）** | ① R454B ② R32 | R22（禁用）、R410A（不推荐，配额压力） | 高温工况下 R454B 制冷能力经过 AHRI 验证；未来配额收紧风险 |
| **泰国（曼谷）** | ① R454B ② R32 ③ R410A（短期可接受） | R22（禁用）、R404A（禁用） | 泰国法规最宽松，但建议与全球版本统一以降低 SKU 复杂度 |

> **采购策略建议：** 强烈建议供应商提供以 **R454B 或 R32** 为制冷剂的统一全球版本，同时提供 **R1234ze(E)** 选配版本（适用于磁悬浮压缩机方案），避免因站点不同而维护多个制冷剂版本，降低备件管理和服务复杂度。

#### 5.4.4 A2L 制冷剂安全设计要求

R32、R454B、R452B、R1234ze(E) 均属于 **A2L（微燃）** 制冷剂，须满足以下安全设计要求：

- **标准依据：** EN 378-1~4（欧洲）/ ASHRAE 15（北美）/ ISO 5149（全球）
- **充注量限制：** 单回路充注量须符合 EN 378 附录 C 的场地类别要求；DC45 为室外容器化设备，按机房类别 Class I（受限访问）处理，实际充注量须经计算验证 ^mdc-20a559610e
- **制冷剂泄漏检测：** 制冷剂检漏传感器为**必配**，量程须覆盖所选 A2L 制冷剂的 LFL（爆炸下限）报警阈值（≤ 25% LFL 报警，≤ 50% LFL 联锁停机）
- **通风要求：** 压缩机舱须配强制通风，换气次数 ≥ 6 次/小时；制冷剂泄漏时自动启动高速排风
- **防爆电气：** 压缩机舱内电气设备须符合 A2L 区域电气安全要求（ATEX Zone 2 级或等效）
- **UAE 高温特别说明：** R32 / R454B 在高温环境下饱和压力升高，须确认压缩机高压侧设计压力余量 ≥ 20%（相对于 +50°C 下饱和冷凝压力）

#### 5.4.5 制冷剂合规文件要求

投标方须随技术文件提交以下制冷剂相关合规证明：

1. **GWP 声明：** 所选制冷剂的 GWP 值（注明引用的 IPCC 报告版本）及在各目标市场的法规合规声明
2. **EU F-Gas 合规证明：** 适用于欧洲版本，须提供符合 EU 2024/573 的制冷剂合规声明（Declaration of Conformity 中明确制冷剂型号及 GWP）
3. **EPA SNAP 清单：** 适用于北美版本，制冷剂须在 EPA SNAP 批准清单内，并提供相关链接或证明文件
4. **充注量计算书：** 依据 EN 378 / ASHRAE 15 提供制冷剂充注量安全验证计算书
5. **制冷剂泄漏检测系统规格：** 传感器型号、量程、LFL 报警 / 联锁设定值说明
6. **未来制冷剂路线图声明：** 供应商须说明其制冷剂长期转型路线（如 2030 年后的制冷剂规划），作为评估长期供应稳定性的依据

---

