---
title: "Hybrid Chiller V1.6 — 子系统规格（干冷器/旁通/加热/风机/泵/湿膜）"
parent: "[[Hybrid Chiller Requirement V1.6]]"
order: 4
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/Hybrid-Chiller
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/.Hybrid Chiller Requirement V1.6.md"
source_anchors: []
---

## 6. 干冷器（Dry Cooler）规格要求

- 散热盘管：铝翅片铜管或全铝微通道，耐腐蚀处理（含盐雾防护涂层，适应沿海 / 工业环境）
- **UAE / 海湾地区防护：** 翅片须经亲水环氧或酚醛涂层处理，防沙尘堵塞；框架采用热浸镀锌 + 聚酯粉末喷涂，抗盐雾 ≥ 1000 小时（ISO 9227）
- **芬兰 / 寒冷地区防护：** 管路须支持 55% 乙二醇溶液循环（对应 –38°C 冰点保护，覆盖历史极端 –43°C 并留有 5°C 裕量）；风机电机须满足 –45°C 低温启动
- **哈萨克斯坦 极端寒冷防护：** 管路须支持 60% 乙二醇溶液循环（对应 –54°C 冰点保护）；风机电机须满足 –55°C 低温启动，润滑脂须通过 –55°C 认证；干冷器散热能力散点曲线须覆盖至 –30°C 自由冷工况（Level 1 进入极寒旁通的边界）；所有室外管路须配置电伴热带，功率密度 ≥ 50 W/m，认证温度 ≥ –55°C
- 管路：压缩机侧与干冷器侧管路完全分离，干冷器可在压缩机维护期间独立运行
- 防冻策略：支持乙二醇溶液循环模式，防冻液比例按环境温度可调（出厂预充 30% 乙二醇；**Kemi 站点须提升至 ≥ 55%（冰点 –38°C，对应历史极端 –43°C 含 5°C 裕量）；TX 寒冷站点须提升至 ≥ 40%（冰点 –26°C，对应 Uri 极端 –23°C 含 3°C 裕量）；哈萨克斯坦站点须提升至 ≥ 60%（冰点 –54°C，对应极端 –52°C 含 2°C 裕量，为推荐的乙二醇实用上限）**）
- 连接方式：与主机组一体化集成安装，或通过软管 / 法兰分体连接（需标注安装方式）

---

## 7. 旁通阀系统（极寒工况保护，必配）

在环境温度极低时（如芬兰 Kemi 冬季低于 –15°C，或德克萨斯极寒事件低于 –10°C），干冷器散热能力远超系统需求，若冷冻水全量通过干冷器将导致供水温度过低，威胁服务器冷板及管路安全。旁通阀系统为此工况的必配保护措施。

### 7.1 旁通回路设计

- **旁通阀类型：** 三通电动调节阀（Three-way Motorized Control Valve），安装于干冷器进出水管之间
- 旁通阀开度由供水温度 PID 控制器自动调节，将部分回水直接混入供水侧，避免供水温度跌破下限
- **供水温度下限保护阈值：** 22°C（可在 HMI 设定，默认值），低于阈值时旁通阀自动开启
- 旁通阀须为调节型（非开关型），支持 0 – 100% 连续开度调节，响应时间 ≤ 30 秒
- 阀门执行器：电动，掉电保持当前位置（Fail-in-place）或根据项目需求定制为 Fail-Open
- 旁通阀前后须设手动截止阀，便于维护隔离

### 7.2 旁通逻辑

| 工况 | 旁通阀状态 | 干冷器流量 | 说明 |
|------|-----------|-----------|------|
| 供水温度正常（≥ 22°C） | 全关 | 100% 通过干冷器 | 正常散热模式 |
| 供水温度接近下限（22 – 24°C） | 部分开启 | 按比例分流 | PID 精细调节，防止过冷 |
| 极寒 / 供水温度过低（< 22°C） | 大幅开启 | 减少通过量 | 优先保护供水温度稳定 |
| 干冷器维护隔离 | 全开 | 0%（短时） | 维护窗口旁路运行 |

> **注：** 旁通阀开度与风机转速联动控制，优先通过降低风机转速减少散热量，旁通阀作为补充调节手段，避免不必要的冷热混合损耗。

---

## 8. 加热模块（极寒工况辅助加热）

加热模块为**哈萨克斯坦站点强制必配**；对于芬兰 Kemi 和德克萨斯站点为强烈推荐配置（见附录 A.1）。专为极端寒冷环境（芬兰冬季 –30°C 至 –43°C 极端工况、德克萨斯极寒事件 –20°C、哈萨克斯坦极端 –52°C）设计。

### 8.1 应用场景

- **冷启动预热：** 系统长时间停机后，管路及冷冻水温度极低，启动前先由加热模块将水温提升至安全范围（≥ 15°C），再启动水泵和压缩机
- **极端低温保温：** 环境温度低于 –30°C 时，辅助维持管路最低水温，防止乙二醇溶液粘度过高影响泵效率
- **防冻兜底：** 作为乙二醇防冻方案的补充保障层

### 8.2 技术要求

- **加热类型：** 电加热（Immersion Heater）或热泵辅助加热，优先选用电加热（简单可靠）
- **加热功率：** 按站点最低设计温度分级要求如下（供应商须提供基于管路容积、乙二醇浓度和目标预热时间 ≤ 4 h 的计算依据）：
  - **Kemi FI：** ≥ 30 kW（设计低温 –43°C，60% 乙二醇预热至 +15°C）
  - **Texas TX：** ≥ 30 kW（设计低温 –20°C，40% 乙二醇预热至 +15°C）
  - **哈萨克斯坦 Astana：** ≥ 60 kW（设计低温 –52°C，60% 乙二醇预热至 +15°C；管路热损失大，须配置额外环境补偿余量）
- 加热元件防护等级：IP65，材质为不锈钢或 Incoloy，耐乙二醇溶液腐蚀
- **温控逻辑：** 水温低于设定阈值（默认 –8°C）自动启动加热；达到目标温度（默认 0°C）自动关闭
- 过热保护：加热器表面温度超限时自动断电，并触发告警
- 配独立断路器及漏电保护（RCD），强制 PE 接地
- 加热模块须支持远程启停及状态监测（通过 Modbus 接口）

### 8.3 管路防冻配套（与加热模块联动）

- 所有室外管路及阀门须包覆电伴热带（Self-regulating Heat Trace），防护范围及功率密度按站点分级：
  - **Kemi FI：** 认证覆盖至 –45°C，功率密度 ≥ 20 W/m
  - **Texas TX：** 认证覆盖至 –25°C，功率密度 ≥ 20 W/m
  - **哈萨克斯坦 Astana：** 认证覆盖至 –55°C，功率密度 ≥ 50 W/m（强制必配，不可选配删除）
- 温控器自动启停
- 补水管、排水管、湿膜水路（如选配）同步配置伴热保温

---

## 9. 风机规格与冗余要求

- 类型：EC 直流变频轴流风机，支持 0 – 100% 调速
- **冗余配置：N+1**，即在满足额定散热量所需工作台数基础上，额外配置 1 台备用风机
- 任意单台风机故障时，剩余风机自动提速，维持系统散热能力不低于额定值的 90%
- 风机控制器支持组合联动及单台故障隔离，故障风机可在线更换（带电热插拔优先）
- **UAE 高温适配：** 风机电机须满足 +55°C 环境连续运行，防护等级 IP55，绝缘等级 F 级
- **Kemi FI 低温适配：** 风机电机须满足 –45°C 低温启动，润滑脂选用低温型（NLGI 00 或等效）
- **Texas TX 低温适配：** 风机电机须满足 –25°C 低温启动，润滑脂选用低温型
- **哈萨克斯坦 Astana 极端低温适配：** 风机电机须满足 –55°C 低温启动并通过认证，润滑脂须通过 –55°C 低温认证（如 Mobil SHC Polyrex EM 或等效），电机绕组配置加热带（掉电保温，防止绕组受潮结冰）
- **品牌要求：** 必须使用一线品牌，包括但不限于 **ebm-papst、Ziehl-Abegg、Rosenberg**；禁止使用无认证贴牌风机

---

## 10. 冷冻水泵规格与冗余要求（**FWS 主泵 — Chiller 集成**） ^chiller-10-fws-pump

> **【V1.5 锁定】本节冷冻水泵 = DC45 系统中的 FWS 主泵（Facility Water System / 一次侧 / 站点 EG 回路 / CDU 板换一次侧）。归属决策由 [[../../LIQUID/L1240C45/DESIGN/L1240C45 Hydronic & Thermal Design Criteria|Hydronic Criteria Rev.C]] §9.2 锁定：FWS 主泵由 Chiller 集成提供（CDU 不自带一次泵）。** ^mdc-3dfcd229ab

- **冗余配置：允许供应商采用不同的冗余策略，包括但不限于定时切换主备泵。** 推荐 2N 配置（双泵并联，各自运行在 50% 额定负载）：
  - 正常工况：两台泵同时运行，各承担 50% 流量
  - 单泵故障时：另一台泵自动提升至 100% 负载，系统流量不中断
  - 双泵定期轮换运行，防止备用泵长期停机导致密封老化
- 类型：卧式离心泵或管道泵，变频驱动（VFD），支持压差恒定控制
- **流量（V1.5 上修）：单泵额定流量 ≥ 80 m³/h（两台 2N 合计 ≥ 160 m³/h，对应 Astana 60% EG / ΔT 10°C / 1500 kW 最严苛工况；原 V1.4 单泵 ≥ 45 m³/h 已废）**
- **扬程（V1.5 锁定）：≥ 25 mH₂O ≈ 245 kPa**（含 FWS 主管 + Chiller 蒸发器 + CDU 板换一次侧 + 现场管路综合阻力，对齐 Hydronic Criteria Rev.C §9.2 Design TDH 19–25 m 上限并留余量；原 V1.4 ≥ 35 m 含 CDU 内阻余量，V1.5 已与 CDU v2.1 分担明确）
- 防护等级：IP55
- **品牌要求：** 必须使用一线品牌，包括但不限于 **Grundfos（格兰富）、Wilo（威乐）、Armstrong**；投标时须注明品牌及型号
- 每台泵配独立隔离阀、止回阀、软接头及压力表；泵组配共用过滤器（Y 型，DN100，过滤精度 ≤ 0.5 mm）
- **介质适配：** 泵壳 / 叶轮 / 机械密封须按站点 EG 浓度（25–60%）适配，材料兼容温度 –54°C ~ +50°C；Astana 站点须额外通过 60% EG 长期可靠性测试

### 10.1 一次侧管路联动要求（V1.6 新增，2026-06-06）

> **设计前提**：Chiller FWS 出水温度 22°C 精度 ±0.5°C 不应被一次侧管路温度漂移污染。供应商须知悉下游一次侧管路（Chiller↔CDU 最长 100m，分段 DN200 主干 95m 户外 + DN100 CDU 接入段 5m IT zone 内）的保温要求，详见 [[../../LIQUID/L1240C45/DESIGN/L1240C45 三支路冷却重评估 V4|V4]] §8 锁定的 9 条 Criteria（C-PIPE-00 ~ 08）： ^mdc-1267c20f08

- **管路保温层**：≥ 50 mm 岩棉（k ≤ 0.040 W/(m·K)）或 ≥ 30 mm PIR/PUR 闭孔泡沫（k ≤ 0.022 W/(m·K) 等效热阻）；DN200 + DN100 同等保温，变径处不留热桥
- **户外护壳**：DN200 户外段 0.5 mm 不锈钢护壳 / 0.8 mm 铝皮；UAE/Thailand 加 0.1 mm 防潮层
- **极寒区**：Kemi / Astana 可选电伴热带 ≤ 10 W/m（T_amb < −20°C 且 FWS 流量 < 30% 时启动）
- **热胀冷缩补偿**：100m 管路 −40 ~ +46°C 范围内长度变化 ~ 110 mm，按每 25–30m 设波纹补偿器或 U 型弯
- **验收**：安装完成后红外热成像扫描，表面与环境温差 ≤ 3 K

> **联动结论**：本 Chiller V1.6 出水 22°C ±0.5°C 控制精度 + V4 §8 保温 → CDU 进水实际漂移 ≤ 0.1 K（远小于 ±0.5°C 控制带宽）。若不做保温，30% 负载下 Astana 极端冬季 CDU 进水漂移可达 −3.8 K，**会吃光 CDU 板换 4°C approach 全部预算并污染 Chiller 出水控温**。一次侧管路保温由 BOM 系统集成商负责，不在本 Chiller 供货范围内，但供应商技术资料须显式声明本前提。

---

## 11. 湿膜蒸发冷却（可选配置） ^chiller-11-wet-film

湿膜蒸发冷却模块为可选配置，安装于干冷器进风侧，通过蒸发吸热降低进气干球温度，提升干冷器散热效率。**UAE 与泰国站点强烈建议选配。**

### 11.1 技术要求

- 湿膜材质：无机纤维或高分子蒸发材料，防腐蚀、防霉，使用寿命 ≥ 3 年
- **预留标准接口**：湿膜模块进、出水口须预留标准化法兰接口（按 DN50 / PN10 规格），具体接口方案视部署环境决定是否部署
- **蒸发介质材质要求**：
  - 铜（紫铜/黄铜）：必选，作为核心蒸发介质
  - 不锈钢、铝：可选，须在投标文件中注明选型及理由
  - 无论何种材质，供应商须提供完整的材料兼容性测试报告（包括耐腐蚀性、导热系数、寿命加速试验等）
- 布水系统：顶部均匀布水管，自动补水，支持溢流排水；水质要求 TDS ≤ 500 ppm
- 水泵：低噪音循环泵，配防堵过滤网，IP55 防护
- 启停控制：根据环境温度与干球/湿球温差自动启停（触发阈值可设定，默认 25°C / 5°C 温差）
- 补水电磁阀：失电关闭（Fail-Close），防止漏水
- 排水周期：支持定时排污，防止矿物质结垢积累
- **UAE / 泰国高湿度注意：** 当环境 RH > 80% 时，湿膜效率下降；控制逻辑须依据实时湿球温度（而非固定阈值）决定启停，避免无效耗水

### 11.2 安全与维护

- 湿膜框架可快速拆卸，支持在线更换
- 提供水质监测接口（电导率传感器），异常时联动告警
- 寒冷季节运行时支持自动排水防冻功能

---

