---
title: "Hybrid Chiller V1.6 — 控制 + 认证 + 品牌"
parent: "[[Hybrid Chiller Requirement V1.6]]"
order: 5
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/Hybrid-Chiller
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/.Hybrid Chiller Requirement V1.6.md"
source_anchors: []
---

## 12. 控制系统与通信接口

### 12.1 本地控制器

- 内置 PLC 控制器，7 寸或以上彩色触摸屏，支持中英文切换
- 支持手动 / 自动 / 远程三种控制模式
- 实时显示：供回水温度、压差、流量、压缩机状态、风机转速、泵状态、湿球温度等
- 本地数据存储：历史运行数据记录 ≥ 30 天，支持 USB 导出
- 故障代码显示及维护指导提示

### 12.2 远程通信接口

| 接口类型 | 介质 | 数量 | 规格要求 |
|---------|------|------|---------|
| 冷水供/回水 | 冷冻水 | 各 1 路 | DN100 法兰，工作压力 ≥ 10 bar，含测压/测温接口 |
| 补水/排水 | 自来水 / 排放 | 各 1 路 | DN25，含止回阀 |
| 湿膜补水（可选） | 自来水 | 1 路 | DN20，含电动截止阀及流量计 |
| 制冷剂充注口 | 按第 5.4 节所选制冷剂型号 | 依压缩机组数 | 标准施拉德阀，含压力显示；阀口须与所选制冷剂匹配（A2L 制冷剂须用专用接头，防止误充） |
| 强电进线 | 三相 400-415 Vac | 1 路 | 含隔离开关，MCB 保护，PE 接地排 |
| 控制通信 | BMS / DCIM | 1 路 | Modbus RTU + RS485，选配 Modbus TCP |
| 告警输出 | 干接点 | ≥ 4 路 | 压缩机故障、高压报警、低压报警、传感器异常 |

### 12.3 控制逻辑要求

- 供水温度 PID 闭环控制，响应时间 ≤ 60 秒
- 按环境温度自动分级投切压缩机，迟滞带 ±2°C（防止频繁启停）
- **旁通阀控制：** 供水温度接近下限（< 24°C）时，优先降低风机转速；低于 22°C 时旁通阀介入调节；风机与旁通阀联动，避免冷热混合损耗
- **加热模块控制（如选配）：** 水温低于 –8°C 自动启动加热，达到 0°C 关闭；系统上电后进行冷启动预热判断，水温未达 –5°C 时禁止启动水泵
- 湿膜自动启动逻辑：环境温度 > 25°C 且湿球温差 > 5°C 时启动（高湿度站点按实时湿球温度判断）
- 风机压差控制：动态调节风机组合转速，优化能耗
- 水泵双泵轮换逻辑：支持定时轮换及故障自动切换
- 掉电重启：来电自动恢复运行，恢复前执行状态自检（含旁通阀位置、水温、压力检查）

---

## 13. 认证要求

本项目认证为**强制要求**，不满足以下条件的投标将被拒绝。

| 认证 | 标准 / 指令 | 适用范围 | 要求 |
|------|------------|---------|------|
| **CE** | 机械指令 2006/42/EC、低压指令 2014/35/EU、EMC 指令 2014/30/EU | 欧洲市场（含芬兰） | 强制，需提供完整 DoC 及 CE 标志 |
| **UL** | UL 1995 或等效标准 | 北美市场版本 | 强制，需提供有效 UL 列名证书 |
| 制冷剂泄漏检测 | EN 378 / ASHRAE 15 | 制冷系统 | 强制 |
| 压力容器 | PED 2014/68/EU | 欧洲版本 | 强制 |

> **注：** 投标方须在技术文件中提供上述全部认证的有效证书复印件。证书范围须覆盖所报产品型号，否则视为不满足要求。

---

## 14. 品牌要求汇总

所有主要部件须使用一线知名品牌，不接受无品牌或贴牌产品。

| 部件 | 接受品牌（含但不限于） | 要求 |
|------|---------------------|------|
| 压缩机（涡旋 / 螺杆） | Copeland（谷轮）、Bitzer、Danfoss | 投标须注明品牌及具体型号 |
| 压缩机（磁悬浮 / 气悬浮） | Danfoss Turbocor、Smardt、Haier-Turbocor OEM | 须提供磁悬浮 / 气悬浮技术认证文件 |
| 风机 | ebm-papst、Ziehl-Abegg、Rosenberg | 须为原厂 EC 变频风机 |
| 水泵 | Grundfos（格兰富）、Wilo（威乐）、Armstrong | 须提供原厂证明文件 |
| 水泵变频器（VFD） | ABB、Danfoss、Siemens | 须与泵匹配，原厂适配优先 |
| 旁通三通调节阀 | Belimo、Siemens、Honeywell | 须为电动调节型，配位置反馈信号 |
| 电加热元件（如选配） | Watlow、Chromalox、Vulcanic | 须附 CE 认证及材质证明 |
| PLC / 控制器 | Siemens、Schneider、Mitsubishi | 须提供梯形图及通信文档 |
| 断路器 / 接触器 | Schneider、ABB、Eaton | 须符合 IEC 60947 |

---

