---
title: "Hybrid Chiller V5 — 安全/环境 + 漂移应对 + 开放问题 + 交付 + 附录 A"
parent: "[[Hybrid Chiller Requirement V5]]"
order: 6
tags:
  - #workspace/engineer
  - #type/design-spec
  - #product/Hybrid-Chiller
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/DESIGN/Hybrid Chiller Requirement V5.md"
source_anchors: []
---

## 8. 安全与环境适应性（6 站点摘要）

| 参数 | 标准 | 极热（UAE / 泰国）| 极寒（Kemi / TX 冬 / Astana）|
|---|---|---|---|
| 运行环境温度 | **−40 ~ +50°C** 标准版；**Astana 版扩展至 −55 ~ +50°C** | UAE 设计 +46°C / 极端 +49°C | Kemi −43°C / TX −23°C / Astana −52°C |
| 相对湿度 | 5–95% 非冷凝 | UAE RH 90% 海湾沿海，全面防腐 | Kemi 冬 RH 80–90%，防结露 |
| 海拔 | ≤ 2000m（超出降额）| — | — |
| 抗震 | IEC 60068-2-6（8 度）；**泰国曼谷强制 PGA 0.08g** | — | — |
| 防沙尘 | IP54 标准；**UAE 推荐 IP55 + 防沙网** | — | — |
| 腐蚀 | 翅片亲水铝/环氧；金属壳热浸镀锌 + 粉末喷涂 | 盐雾 ≥ 1000 h（ISO 9227）| −40°C 低温冲击 |
| EG 浓度（站点）| Kemi ≥ 55% / TX ≥ 40% / Astana ≥ 60% / UAE 25% / 泰国 25% | — | Astana 60% 为乙二醇实用上限 |

---

## 9. 极端工况 ±2°C 漂移应对（V5 主文件 §5 同步）

### 9.1 Chiller 工作状态

| 漂移 | FWS 进/出 | Carnot T_L | Free-cool T_amb 阈值 | 影响 |
|---|---|---|---|---|
| 冷端 −2°C | 20 / 30°C | 13°C (286 K) | T_amb ≤ ~29°C 即可 FC | **PUE 改善 3–5%** |
| 标称 | 22 / 32°C | 17°C (290 K) | T_amb ≤ ~27°C | 基线 |
| **热端 +2°C** | 24 / 34°C | 19°C (292 K) | T_amb ≤ ~25°C | **PUE 恶化 3–5%** |

### 9.2 站点 PUE 漂移敏感性

| 站点 | 冷端 −2°C | 热端 +2°C | 备注 |
|---|---|---|---|
| Kemi 极寒 | PUE −0.03 | PUE +0.02 | FC 占比高，对漂移敏感 |
| Astana 极端双向 | **PUE −0.04**（冷端利好显著）| PUE +0.03 | 加热模块失效时冷端漂移 −3°C 及以下 |
| Texas 温带 | PUE −0.02 | PUE +0.02 | 平均 |
| **UAE 极热** | PUE −0.01 | **PUE +0.05** | 热端漂移敏感性最高 |
| 泰国 极热高湿 | PUE −0.01 | PUE +0.04 | 类似 UAE |

### 9.3 Chiller 控制器响应

| 漂移 | Chiller 自主动作 | BMS 联动 |
|---|---|---|
| 冷端 −1°C 持续 30s | 旁通阀微调减少 FC 比例 | 上报"FWS 过冷预警" |
| 冷端 −2°C 持续 30s | 加大旁通阀 + 干冷器风机降速 | 上报"FWS 显著过冷" |
| 冷端 −3°C（极寒站点）| 启动加热模块（Astana 强制）| 故障告警 + 维护工单 |
| 热端 +1°C 持续 30s | 投备用压缩机 + 干冷器风机满转 | 上报"FWS 过热预警" |
| 热端 +1.5°C 持续 60s | 同上 + 输出"建议下游 GPU 降载"信号 | 联动 [[CDU_Requirement V5]] §7 |
| **热端 +2°C 持续 5 分钟** | 启动湿膜（如标配）+ 应急满载 | 触发 [[CRAH_Requirement V5]] §6 GPU 降载 93% |
| 漂移 > ±3°C | N+1 切换 + 干冷器降额 | Chiller 严重故障告警 |

### 9.4 出厂测试追加项

| 测试 | 要求 |
|---|---|
| FWS 控制精度（100/75/50/25% 负荷）| 出水波动 ≤ ±0.5°C |
| FWS 漂移恢复时间（突发 +2°C）| 控制器恢复到 ±0.5°C 带内 ≤ 5 分钟 |
| Free-cool 切换响应（T_amb 28→20°C）| FC 阀全开 ≤ 3 分钟 |
| 加热模块启动（Astana：FWS −5°C → +10°C）| 时间 + 功率验证 |

---

## 10. 开放问题清单（需供应商书面回复）

### 🛑 P0（影响 BOM 闭环）

| # | 问题 | 我方需求 |
|---|---|---|
| **Q20**（V1.6 重发，V1.5 弃用）| **V5 锁定工况（≥ 160 m³/h，22/32°C，ΔT 10°C）下能否达到 ≥ 1600 kW 额定？** | (a) 蒸发器 / 冷凝器水侧 ΔP 曲线（100–200 m³/h，按站点 EG 25/40/55/60%）；(b) 60% EG @ Astana −52°C 最低稳定运行流量 + 启动预热；(c) 出水 22°C 满载 COP（与 V1.5 26°C 出水对比）；(d) 各站点 free-cooling 阈值在 22/32°C 工况下重新校核（T_amb 自由冷上限较 V1.5 下降 ~6°C）|
| **Q24** | **UAE 46°C DB / 30°C WB 工况下整机制冷量** | 湿膜启用，是否仍能 ≥ 1200 kW，提供数据支撑 |
| **Q31** | **CE / UL / PED 完整证书** | 覆盖所报型号；EN 378 / ASHRAE 15 制冷剂泄漏；A2L 制冷剂专用接头 |

### ⚠️ P1（影响系统配置）

| # | 问题 |
|---|---|
| Q21 | 室外侧总散热 ≥ 1700 kW 实现（+10 / +25 / +35 / +46°C 四档）|
| 5 | 加热模块 Kemi −40°C 冷启动预热时间 |
| 16 | Astana −55°C 低温认证（压缩机 / 风机 / 电机 / 润滑油脂）+ FWS −52°C → +15°C 预热时间与功率 |
| 17 | 干冷器散热曲线（−30 ~ +50°C，含 L1↔L0 临界温度点）+ Astana 极寒散热裕量 |
| 18 | 泰国抗震设计（IEC 60068-2-6 + PGA 0.08g 测试报告）|
| 19 | UAE / 泰国高负荷维护频次（≤ 2500h 或 ≤ 6 月）操作规程 |
| 13 | 全年分季度能耗 + COP 预测（按附录 A 各站点气候数据，§4.6 公式）|

> 详尽 17 项报价澄清问题（Q1–Q19 + Q20–Q21）请回 .Hybrid Chiller Requirement V1.6 §17.2。

---

## 11. 交付要求

| 项 | 要求 |
|---|---|
| 交付物 | Hybrid Chiller 整机（含压缩机 / 干冷器 / 旁通阀 / FWS 主泵 2N / VFD / 控制柜）+ 选配（湿膜 / 加热模块）|
| 数量 | **1 台 / DC45** |
| 出厂文件 | 技术规格书（中英）/ 电气原理图 / P&ID / 安装调试维护手册 / BMS Modbus 寄存器表 / CE + UL 证书 / 第三方 COP+IPLV 测试 / BOM 标注品牌型号 / 备件清单 / 全年分季度能耗预测 |
| 出厂测试 | FWS 控制精度 ±0.5°C + 漂移恢复 ≤ 5 分钟 + FC 切换 ≤ 3 分钟 + Astana 加热预热 |
| 质保 | 整机 ≥ 2 年；压缩机 ≥ 3 年；水泵 ≥ 2 年 |
| 售后 | 欧洲 / Kemi 区域售后响应能力（响应时间 / 备件库存地点）|

---

## 12. 与 V5 主文件 / 上下游对齐索引

| 参数 | 本文档 | V5 主文件 | 上下游 |
|---|---|---|---|
| FWS 22 / 32°C / ≥ 160 m³/h | §2 | §1 架构基线 | [[CDU_Requirement V5]] §1 / §3（P-IN/P-OUT）|
| Chiller 额定 ≥ 1600 kW | §2 | §1.1 | [[CDU_Requirement V5]] §2（覆盖 ≥ 1500 kW + 余量）|
| 室外侧散热 ≥ 1700 kW | §2 / §5 | §4 三支路汇总 | — |
| FWS 主泵 2N / VFD / Grundfos 等 | §6 | §1 边界（FWS 主泵 = Chiller 集成）| [[CDU_Requirement V5]] §5（CDU 不自带一次泵）|
| 一次侧管路保温 ≥ 50mm 岩棉 | §6.1 | §6 | [[CDU_Requirement V5]] §6 |
| ±2°C 漂移 4 层联动 + 6 站点 PUE 敏感性 | §9 | §5 | [[CDU_Requirement V5]] §7 / [[CRAH_Requirement V5]] §6 |

---

## 附录 A：6 站点气候摘要

| 站点 | 夏季 / 冬季极端 | EG 浓度 | 特殊设计要点 |
|---|---|---|---|
| **UAE Dubai** | +46°C / +5°C（极端 +49°C）| 25% | 湿膜强烈建议；IP55 + 防沙网；盐雾 ≥ 1000 h；维护 ≤ 6 月 |
| **泰国 Chiang Mai** | +38°C / +5°C 高湿 | 25% | 湿膜强烈建议；抗震 PGA 0.08g 强制；PM2.5 过滤；维护 ≤ 6 月 |
| **Texas Dallas** | +40°C / −23°C（Uri 极端 −19°C）| 40% | 加热模块 + 电伴热（−20°C 设计低温）|
| **Kemi 芬兰** | +25°C / −43°C | **55%**（冰点 −38°C）| 加热模块可选；电伴热；冬季 RH 80–90% 防结冰 |
| **Astana 哈萨克斯坦** | +40°C / **−52°C**（年温差 ≥ 90°C）| **60%**（冰点 −54°C，EG 实用上限）| **−55°C 低温认证强制**；加热模块**强制必配**（FWS −52→+15°C 预热）；压缩机润滑油加热；管路 90°C 温差热膨胀补偿 |

> Astana 已移出 TICA 厂家考核（[[TICA_TAMFV430.3ALF5_Hybrid_Chiller_Configuration_Review]] v1.1 决策），但 Kemi −43°C 仍是 6 站点之一。
