**适用场景：** Direct-to-Chip 液冷 · IT 负载 1.2 – 1.5 MW · 容器化 MDC DC45
**文件版本：** V1.3 · **机密等级：** 保密
**更新说明：** V1.3 新增四站点气候实测数据（UAE / Kemi FI / Texas / Thailand）、COP 计算公式章节、环境适应性参数扩展至 –40°C ~ +50°C

---

## 1. 项目背景与目标

本需求书面向 Hybrid Chiller（混合冷水机组）制造商，旨在为模块化数据中心（MDC）产品线的 DC45 型号采购一款高效、可扩展的冷却解决方案。

DC45 采用 Direct-to-Chip（DtC）液冷技术，为高密度 GPU/AI 加速计算平台（如 NVIDIA GB300 NVL72）提供冷却。整机 IT 功耗目标为 1.2 – 1.5 MW，布置于标准化集装箱内。

本规格书覆盖四类典型气候站点：**极热干燥（UAE）、极热湿润（泰国）、温带大陆（美国德克萨斯）、极寒（芬兰 Kemi）**，供应商须就所报产品说明其在各类气候下的适配性与性能数据。

### 1.1 冷却架构概述

- 冷却介质：乙二醇混合液（防冻液浓度根据站点气候调整，见附录 A）
- 冷却方式：Direct-to-Chip（板式换热器直接连接服务器冷板）
- 末端设备：8 台 GB300 NVL72 液冷机架 + 空冷辅助机柜 + CDU + CeilAir
- Chiller 功能：为 CDU 提供稳定冷冻水供应，维持服务器冷板侧进水温度在设计范围内

---

## 2. Hybrid Chiller 整体方案架构

本方案采用四级混合冷却架构：旁通阀温度保护为极寒工况兜底，干冷器（Dry Cooler）为基础散热手段，机械压缩制冷为辅助补偿手段，湿膜蒸发冷却为可选强化手段。

### 2.1 架构层级

| 层级 | 技术手段 | 适用环境温度 | 典型站点 | 说明 |
|------|----------|------------|---------|------|
| Level 0 | **旁通阀 + 可选加热模块** | **≤ –15°C（极寒）** | **Kemi FI、TX冬季** | 旁通干冷器，防止供水过冷；加热模块可选配 |
| Level 1 | 干冷器自由冷却 | –15°C ~ +10°C | Kemi FI春秋、TX冬季 | 100% 自然散热，压缩机关闭，COP 最优（≥ 15） |
| Level 2 | 干冷器 + 压缩机制冷（混合） | +10°C ~ +35°C | TX春秋、泰国最凉季 | 按温度梯度逐步投入压缩机，COP 3.5–8.0 |
| Level 3 | 湿膜蒸发辅助（可选）+ 满负荷压缩机 | **> 35°C（极热）** | **UAE夏季、TX夏季、泰国全年** | 湿膜降低进气温度；UAE夏季须满载3台压缩机 |

> **注：** 干冷器为必配；旁通阀为必配；湿膜蒸发冷却和加热模块为可选配置项，由买方在订单时确认是否选配。UAE / 泰国站点**强烈建议**选配湿膜模块。

---

## 3. 性能与额定参数

| 参数项 | 要求值 | 备注 |
|--------|--------|------|
| 额定制冷量 | 1,200 – 1,500 kW | 覆盖 DC45 满负荷 IT 用电 |
| 冷冻水供水温度（CHW Supply / FWS 出水，Chiller → CDU 一次侧） | **24 – 26°C 可调**<!-- 原值: 26–28°C，2026-05-20 修订；26–28°C 为 TCS 进水，即 CDU 二次侧出水至服务器冷板 --> | FWS 侧，精度 ±0.5°C |
| 冷冻水回水温度（CHW Return / FWS 回水，CDU 一次侧 → Chiller） | ≤ 38°C | 取决于 IT 负载密度及 CDU 换热效率 |
| 冷冻水流量 | 60 – 90 m³/h | 含调节余量 |
| 系统工作压力 | ≥ 10 bar（设计压力） | 需通过水压测试 |
| 干冷器散热量（自由冷） | ≥ 1,500 kW @ 10°C 环境 | 按全年最低气温设计下限 |
| 压缩机制冷剂 | **见第 5.4 节** | 按站点适用法规选型；R22 / R404A 严禁使用；R410A 在 EU 市场新设备中已禁用 |
| 综合能效系数（COP） | ≥ 3.5（25°C 环境，满负荷） | 含风机、水泵等辅助用电 |
| **极热工况 COP（UAE 46°C 满载）** | **≥ 2.8** | 湿膜启用后测定，含全部辅助用电 |
| 部分负荷效率（IPLV） | ≥ 5.0 | 按 AHRI 550/590 或 GB/T 18430 |
| 噪声 | ≤ 75 dB(A) @ 1m（满载） | 夜间工况可配静音模式 |
| 外形尺寸（参考） | 40/45ft iso 集装箱框架 UH | 需与 DC45 集装箱外部空间匹配 |
| 整机重量（运行状态） | ≤ 15,000 kg | 含制冷剂、冷冻水充液 |
| 防护等级 | IP54（室外安装） | 含风机电机、控制柜 |
| 使用寿命设计目标 | ≥ 15 年 | 年维护 ≤ 2 次 |

---

## 4. COP 计算公式

本节定义本规格书中所有能效计算的统一口径，供应商提交性能数据时须注明所使用的公式及边界条件。

### 4.1 基础定义

$$\text{COP} = \frac{Q_c}{W_{input}}$$

| 符号 | 含义 | 单位 |
|------|------|------|
| $Q_c$ | 系统输出制冷量（蒸发器侧吸热量） | kW |
| $W_{input}$ | 系统总电功率输入 = $W_{comp} + W_{fan} + W_{pump} + W_{ctrl}$ | kW |
| $W_{comp}$ | 压缩机总轴功率 | kW |
| $W_{fan}$ | 干冷器风机总功率 | kW |
| $W_{pump}$ | 冷冻水泵总功率 | kW |
| $W_{ctrl}$ | 控制系统 / 辅助电气功率 | kW |

> **重要：** 本规格书中所有 COP 均为**系统级 COP**，须包含风机、水泵在内的全部辅助用电，不接受仅计压缩机的压缩机 COP。

### 4.2 理论最大值：卡诺 COP

$$\text{COP}_{Carnot} = \frac{T_L}{T_H - T_L}$$

| 符号 | 含义 | 说明 |
|------|------|------|
| $T_L$ | 蒸发器侧饱和温度（K） | ≈ CHW 供水温度 − 换热接近度（典型：26°C − 5°C = 21°C = 294 K） |
| $T_H$ | 冷凝器侧饱和温度（K） | 干冷器工况：≈ 环境温度 + 接近度（典型 +8~12°C） |

**各站点卡诺 COP 参考值（供水 26°C，接近度 5°C / 10°C）：**

| 站点 | 夏季设计环境温度 | $T_H$（冷凝，K） | $T_L$（蒸发，K） | COP\_Carnot |
|------|--------------|----------------|----------------|-------------|
| Kemi FI | +25°C | 308 K（35°C） | 294 K | **21.0** |
| Texas TX | +40°C | 323 K（50°C） | 294 K | **10.1** |
| Thailand | +38°C | 321 K（48°C） | 294 K | **10.7** |
| UAE | +46°C | 329 K（56°C） | 294 K | **8.4** |

> 实际系统 COP 约为卡诺 COP 的 40–60%，即 UAE 夏季实际 COP 理论上限约 3.4–5.0，湿膜启用后可接近上限。

### 4.3 自由冷却模式 COP

$$\text{COP}_{FC} = \frac{Q_c}{W_{fan} + W_{pump}}$$

压缩机关闭，仅靠干冷器自然散热。典型值：

| 环境温度 | 典型 COP\_FC | 说明 |
|---------|------------|------|
| –30°C（Kemi 冬季） | 25 – 40 | 旁通阀调节，风机低速运行 |
| 0°C | 18 – 25 | 干冷器满散热，风机中速 |
| +10°C | 12 – 18 | 接近自由冷临界点 |

### 4.4 混合模式 COP

当环境温度介于自由冷和全机械制冷之间时，系统部分压缩机投入：

$$\text{COP}_{hybrid} = \frac{Q_c}{W_{comp,partial} + W_{fan} + W_{pump}}$$

其中 $W_{comp,partial}$ 为当前实际运行压缩机功率（非额定满载值）。

### 4.5 综合部分负荷效率 IPLV（AHRI 550/590）

$$\text{IPLV} = 0.01A + 0.42B + 0.45C + 0.12D$$

| 工况点 | 负荷率 | 空冷干冷器侧环境温度 | 权重 |
|--------|--------|-------------------|------|
| A | 100% | 35°C | 1% |
| B | 75% | 26.7°C | 42% |
| C | 50% | 18.3°C | 45% |
| D | 25% | 12.8°C | 12% |

> 本规格书要求 IPLV ≥ 5.0。磁悬浮 / 气悬浮压缩机在低负荷段（C / D 点）效率显著优于传统螺杆，可有效提升 IPLV。

### 4.6 全年加权 COP（站点能耗预测）

$$\text{COP}_{annual} = \frac{\sum_{i} Q_{c,i} \cdot t_i}{\sum_{i} W_{input,i} \cdot t_i}$$

其中 $i$ 为各运行工况段（Level 0 ~ Level 3），$t_i$ 为年运行小时数。供应商须按附录 A 各站点气候数据提交全年加权 COP 预测值及各工况段小时分布。

---

## 5. 压缩机分级配置策略

供应商须根据站点环境温度（买方提供当地气象数据）提供压缩机分级配置方案，实现制冷量梯级调节。

### 5.1 分级配置参考

| 环境温度范围 | 工作压缩机数 | 运行模式 | 湿膜辅助 | 制冷量目标 | 典型站点 |
|------------|------------|---------|---------|-----------|---------|
| ≤ –15°C | 0（旁通保护） | Level 0 极寒保护 | 不启用 | 1,200 – 1,500 kW | Kemi 冬季、TX 极寒事件 |
| –15°C ~ +10°C | 0（自由冷却） | Free Cooling | 不启用 | 1,200 – 1,500 kW | Kemi 春秋、TX 冬季 |
| +10°C ~ +25°C | 1 | 混合模式 | 可选启用 | 1,200 – 1,500 kW | TX 春秋、Kemi 夏季 |
| +25°C ~ +35°C | 2 | 机械制冷主导 | 建议启用 | 1,200 – 1,500 kW | TX / 泰国 较凉季 |
| +35°C ~ +46°C（极热） | 3 | 满负荷制冷 | **必须启用** | 1,200 – 1,500 kW | **UAE 夏季、TX 热浪、泰国旱季** |
| > +46°C（极端高温，UAE 沙暴） | 3 + 降额运行 | 应急降载模式 | 必须启用 | ≥ 1,000 kW（降额） | UAE 极端工况 |

> **UAE 特别说明：** 阿联酋夏季（6–9 月）日最高气温常态 44–46°C，极端可达 49°C，且高湿度工况（WB ≥ 28°C）降低湿膜效率。供应商须专项说明 46°C DB / 30°C WB 工况下的实测或仿真制冷量保障方案。

> **Texas 极寒说明：** 参考 2021 年 2 月 Winter Storm Uri，达拉斯地区最低气温 –19°C，设备须满足 –20°C 设计低温（加热模块、电伴热带为此工况强制选配）。

### 5.2 压缩机冗余要求

- **冗余配置：N+1**，即在满足额定制冷量所需工作台数基础上，额外配置 1 台备用压缩机
- 备用压缩机须具备自动切换功能，主机故障后 ≤ 30 秒自动投入
- 压缩机间支持自动轮换运行（Lead/Lag），均衡使用寿命
- 各压缩机独立设置高低压保护、过热保护、过流保护

### 5.3 压缩机技术要求

- **品牌要求：** 必须使用一线品牌，包括但不限于 **Copeland（谷轮）、Bitzer、Danfoss（丹佛斯）、Turbocor（Danfoss 磁悬浮系列）、Smardt、HAIER Turbocor OEM**；投标时须注明品牌及型号，不接受无名或贴牌产品
- **可接受压缩机类型（三选一或组合）：**
  - 变频涡旋压缩机（Inverter Scroll）
  - 变频螺杆压缩机（Inverter Screw）
  - **磁悬浮离心压缩机（Magnetic Bearing Centrifugal）** — 无油润滑，部分负荷效率优异，推荐用于高 IPLV 要求场景
  - **气悬浮离心压缩机（Air Bearing Centrifugal）** — 无油润滑，免维护轴承，推荐用于高可靠性场景
- 磁悬浮 / 气悬浮压缩机须具备轴承状态实时监测及远程诊断接口
- 调速范围：10% – 100% 额定负荷（磁悬浮 / 气悬浮可实现更宽调节范围），支持软启动
- 制冷剂：须符合第 5.4 节各站点合规要求；**禁止使用 R22、R404A、R507A**

### 5.4 制冷剂选型与环保合规（各站点要求）

制冷剂选型直接影响产品在各目标市场的准入资格与长期运营合规性。供应商须在投标文件中明确所选制冷剂型号，并说明其在各站点的法规适配性。

#### 5.4.1 主要制冷剂属性对比

| 制冷剂 | GWP（IPCC AR6） | ASHRAE 34 安全分类 | 沸点 | 类型 | 备注 |
|--------|---------------|------------------|------|------|------|
| **R22** | 1,760 | A1 | –40.8°C | HCFC | ❌ **全球禁用（蒙特利尔公约）** |
| **R404A** | 3,922 | A1 | –46.6°C | HFC | ❌ **EU 已禁，其他市场强烈不推荐** |
| **R410A** | 2,088 | A1 | –51.5°C | HFC | ⚠️ EU 新设备 2025 年起禁用；其他市场逐步淘汰 |
| **R134a** | 1,430 | A1 | –26.1°C | HFC | ⚠️ EU 部分应用禁用；磁悬浮冷水机传统冷媒，正向 R1234ze 转型 |
| **R452B** | 676 | A2L | –49.0°C | HFO/HFC | ✅ R410A 替代品；GWP < 750；EU/US/全球均允许 |
| **R32** | 675 | A2L | –51.7°C | HFC | ✅ R410A 替代品；GWP < 750；EU/US/全球均允许；**螺杆 / 涡旋推荐** |
| **R454B** | 466 | A2L | –51.7°C | HFO/HFC | ✅ R410A 最主流替代品；GWP 更低；EU/US/全球允许；**推荐优先选型** |
| **R513A** | 573 | A1 | –29.3°C | HFO/HFC | ✅ R134a 替代品；非可燃；适用于中低压离心机 |
| **R1234ze(E)** | < 1 | A2L | –18.9°C | HFO | ✅✅ 超低 GWP；**磁悬浮 / 大型离心机推荐冷媒**；EU 长期优选 |
| **R290（丙烷）** | 3 | A3 | –42.1°C | 天然制冷剂 | ⚠️ 高可燃；充注量受严格限制；不推荐用于大型冷水机 |

> **注：** GWP 值采用 IPCC AR6（第六次评估报告）100 年全球变暖潜值，与部分法规引用的 AR4/AR5 值略有差异，但不影响上述选型建议。

#### 5.4.2 各站点制冷剂法规适用性

| 制冷剂 | EU / 芬兰 Kemi | 美国 / 德克萨斯 | UAE（阿联酋） | 泰国 |
|--------|--------------|----------------|-------------|------|
| R22 | ❌ 禁止（HCFC，已淘汰） | ❌ 禁止生产（2020） | ❌ 禁止 | ❌ 2030 年淘汰（仍限量维修用） |
| R410A | ❌ **2025 年起新设备禁用**（EU 2024/573，GWP > 750 阈值） | ⚠️ AIM Act 削减；新住宅/轻商设备 2025 起禁用；大型商用冷水机过渡期内 | ⚠️ 允许，但 Kigali 削减配额压力 | ✅ 允许（Article 5，削减期至 2029+） |
| R32 | ✅ 允许（GWP 675 < 750 阈值） | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |
| R454B | ✅ 允许，**推荐** | ✅ EPA SNAP 批准，**推荐** | ✅ 允许 | ✅ 允许 |
| R452B | ✅ 允许（GWP 676 < 750） | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |
| R513A | ✅ 允许 | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |
| R1234ze(E) | ✅✅ **EU 长期优选** | ✅ EPA SNAP 批准 | ✅ 允许 | ✅ 允许 |

**主要法规依据：**

- **芬兰 / EU：** Regulation (EU) 2024/573（F-Gas 法规修订版，2024 年 3 月生效，替代 517/2014）。核心条款：新固定式制冷空调设备若采用 GWP ≥ 750 制冷剂，自 2025 年 1 月 1 日起禁止投放欧盟市场。R410A（GWP 2088）在欧盟新设备中已事实禁用。
- **德克萨斯 / 美国：** AIM Act（American Innovation and Manufacturing Act）2020 授权 EPA 执行 HFC 削减，至 2036 年削减 85%。EPA 技术转型规则（40 CFR Part 84）对不同设备类型设定了制冷剂替换截止日期；大型商用冷水机的具体截止日期以 EPA 最新发布为准，但 R410A 已明确进入淘汰路径。
- **UAE：** 加入蒙特利尔议定书基加利修正案（2019 年批准），执行非第 5 条（发达国家）HFC 削减时间表：2024 年完成基准冻结，2029 年削减 40%，2036 年削减 85%。无等同 EU F-Gas 的产品级禁令，但配额收紧将推高 R410A 成本。
- **泰国：** 加入基加利修正案（2020 年批准），执行第 5 条（发展中国家）时间表：2024 年冻结，2029 年削减 10%，2035 年削减 30%，2045 年削减 80%。目前无国家级产品禁令，R410A 短期内仍可使用。

#### 5.4.3 各站点推荐制冷剂选型

| 站点 | 推荐制冷剂（优先级排序） | 不推荐 / 禁用 | 说明 |
|------|----------------------|-------------|------|
| **EU / 芬兰 Kemi** | ① R1234ze(E)（磁悬浮）② R454B ③ R32 | R410A（**禁用**）、R134a（逐步淘汰） | 合规性要求最严；长期 ESG 目标建议选 R1234ze |
| **美国 / 德克萨斯** | ① R454B ② R32 ③ R452B | R410A（住宅/轻商已禁；大型冷水机过渡期） | 推荐与 EU 版本统一，避免双版本维护成本 |
| **UAE（阿联酋）** | ① R454B ② R32 | R22（禁用）、R410A（不推荐，配额压力） | 高温工况下 R454B 制冷能力经过 AHRI 验证；未来配额收紧风险 |
| **泰国（曼谷）** | ① R454B ② R32 ③ R410A（短期可接受） | R22（禁用）、R404A（禁用） | 泰国法规最宽松，但建议与全球版本统一以降低 SKU 复杂度 |

> **采购策略建议：** 强烈建议供应商提供以 **R454B 或 R32** 为制冷剂的统一全球版本，同时提供 **R1234ze(E)** 选配版本（适用于磁悬浮压缩机方案），避免因站点不同而维护多个制冷剂版本，降低备件管理和服务复杂度。

#### 5.4.4 A2L 制冷剂安全设计要求

R32、R454B、R452B、R1234ze(E) 均属于 **A2L（微燃）** 制冷剂，须满足以下安全设计要求：

- **标准依据：** EN 378-1~4（欧洲）/ ASHRAE 15（北美）/ ISO 5149（全球）
- **充注量限制：** 单回路充注量须符合 EN 378 附录 C 的场地类别要求；DC45 为室外容器化设备，按机房类别 Class I（受限访问）处理，实际充注量须经计算验证
- **制冷剂泄漏检测：** 制冷剂检漏传感器为**必配**，量程须覆盖所选 A2L 制冷剂的 LFL（爆炸下限）报警阈值（≤ 25% LFL 报警，≤ 50% LFL 联锁停机）
- **通风要求：** 压缩机舱须配强制通风，换气次数 ≥ 6 次/小时；制冷剂泄漏时自动启动高速排风
- **防爆电气：** 压缩机舱内电气设备须符合 A2L 区域电气安全要求（ATEX Zone 2 级或等效）
- **UAE 高温特别说明：** R32 / R454B 在高温环境下饱和压力升高，须确认压缩机高压侧设计压力余量 ≥ 20%（相对于 +50°C 下饱和冷凝压力）

#### 5.4.5 制冷剂合规文件要求

投标方须随技术文件提交以下制冷剂相关合规证明：

1. **GWP 声明：** 所选制冷剂的 GWP 值（注明引用的 IPCC 报告版本）及在各目标市场的法规合规声明
2. **EU F-Gas 合规证明：** 适用于欧洲版本，须提供符合 EU 2024/573 的制冷剂合规声明（Declaration of Conformity 中明确制冷剂型号及 GWP）
3. **EPA SNAP 清单：** 适用于北美版本，制冷剂须在 EPA SNAP 批准清单内，并提供相关链接或证明文件
4. **充注量计算书：** 依据 EN 378 / ASHRAE 15 提供制冷剂充注量安全验证计算书
5. **制冷剂泄漏检测系统规格：** 传感器型号、量程、LFL 报警 / 联锁设定值说明
6. **未来制冷剂路线图声明：** 供应商须说明其制冷剂长期转型路线（如 2030 年后的制冷剂规划），作为评估长期供应稳定性的依据

---

## 6. 干冷器（Dry Cooler）规格要求

- 散热盘管：铝翅片铜管或全铝微通道，耐腐蚀处理（含盐雾防护涂层，适应沿海 / 工业环境）
- **UAE / 海湾地区防护：** 翅片须经亲水环氧或酚醛涂层处理，防沙尘堵塞；框架采用热浸镀锌 + 聚酯粉末喷涂，抗盐雾 ≥ 1000 小时（ISO 9227）
- **芬兰 / 寒冷地区防护：** 管路须支持 50% 乙二醇溶液循环（对应 –37°C 冰点保护）；风机电机须满足 –40°C 低温启动
- 管路：压缩机侧与干冷器侧管路完全分离，干冷器可在压缩机维护期间独立运行
- 防冻策略：支持乙二醇溶液循环模式，防冻液比例按环境温度可调（出厂预充 30% 乙二醇；Kemi / TX 寒冷站点须提升至 ≥ 45%）
- 连接方式：与主机组一体化集成安装，或通过软管 / 法兰分体连接（需标注安装方式）

---

## 7. 旁通阀系统（极寒工况保护，必配）

在环境温度极低时（如芬兰 Kemi 冬季低于 –15°C，或德克萨斯极寒事件低于 –10°C），干冷器散热能力远超系统需求，若冷冻水全量通过干冷器将导致供水温度过低，威胁服务器冷板及管路安全。旁通阀系统为此工况的必配保护措施。

### 7.1 旁通回路设计

- **旁通阀类型：** 三通电动调节阀（Three-way Motorized Control Valve），安装于干冷器进出水管之间
- 旁通阀开度由供水温度 PID 控制器自动调节，将部分回水直接混入供水侧，避免供水温度跌破下限
- **供水温度下限保护阈值：** 22°C（可在 HMI 设定，默认值），低于阈值时旁通阀自动开启
- 旁通阀须为调节型（非开关型），支持 0 – 100% 连续开度调节，响应时间 ≤ 30 秒
- 阀门执行器：电动，掉电保持当前位置（Fail-in-place）或根据项目需求定制为 Fail-Open
- 旁通阀前后须设手动截止阀，便于维护隔离

### 7.2 旁通逻辑

| 工况 | 旁通阀状态 | 干冷器流量 | 说明 |
|------|-----------|-----------|------|
| 供水温度正常（≥ 22°C） | 全关 | 100% 通过干冷器 | 正常散热模式 |
| 供水温度接近下限（22 – 24°C） | 部分开启 | 按比例分流 | PID 精细调节，防止过冷 |
| 极寒 / 供水温度过低（< 22°C） | 大幅开启 | 减少通过量 | 优先保护供水温度稳定 |
| 干冷器维护隔离 | 全开 | 0%（短时） | 维护窗口旁路运行 |

> **注：** 旁通阀开度与风机转速联动控制，优先通过降低风机转速减少散热量，旁通阀作为补充调节手段，避免不必要的冷热混合损耗。

---

## 8. 加热模块（极寒工况辅助加热，可选配置）

加热模块为可选配置，专为极端寒冷环境（如芬兰冬季 –30°C 至 –40°C 极端工况、德克萨斯极寒事件 –20°C）设计。

### 8.1 应用场景

- **冷启动预热：** 系统长时间停机后，管路及冷冻水温度极低，启动前先由加热模块将水温提升至安全范围（≥ 15°C），再启动水泵和压缩机
- **极端低温保温：** 环境温度低于 –30°C 时，辅助维持管路最低水温，防止乙二醇溶液粘度过高影响泵效率
- **防冻兜底：** 作为乙二醇防冻方案的补充保障层

### 8.2 技术要求

- **加热类型：** 电加热（Immersion Heater）或热泵辅助加热，优先选用电加热（简单可靠）
- **加热功率：** ≥ 30 kW（可根据管路容积和站点最低气温调整，供应商须提供计算依据）
- 加热元件防护等级：IP65，材质为不锈钢或 Incoloy，耐乙二醇溶液腐蚀
- **温控逻辑：** 水温低于设定阈值（默认 –8°C）自动启动加热；达到目标温度（默认 0°C）自动关闭
- 过热保护：加热器表面温度超限时自动断电，并触发告警
- 配独立断路器及漏电保护（RCD），强制 PE 接地
- 加热模块须支持远程启停及状态监测（通过 Modbus 接口）

### 8.3 管路防冻配套（与加热模块联动）

- 所有室外管路及阀门须包覆电伴热带（Self-regulating Heat Trace），防护范围覆盖至 –40°C
- 电伴热带功率密度 ≥ 20 W/m，温控器自动启停
- 补水管、排水管、湿膜水路（如选配）同步配置伴热保温

---

## 9. 风机规格与冗余要求

- 类型：EC 直流变频轴流风机，支持 0 – 100% 调速
- **冗余配置：N+1**，即在满足额定散热量所需工作台数基础上，额外配置 1 台备用风机
- 任意单台风机故障时，剩余风机自动提速，维持系统散热能力不低于额定值的 90%
- 风机控制器支持组合联动及单台故障隔离，故障风机可在线更换（带电热插拔优先）
- **UAE 高温适配：** 风机电机须满足 +55°C 环境连续运行，防护等级 IP55，绝缘等级 F 级
- **Kemi / TX 低温适配：** 风机电机须满足 –40°C 低温启动，润滑脂选用低温型
- **品牌要求：** 必须使用一线品牌，包括但不限于 **ebm-papst、Ziehl-Abegg、Rosenberg**；禁止使用无认证贴牌风机

---

## 10. 冷冻水泵规格与冗余要求

- **冗余配置：允许供应商采用不同的冗余策略，包括但不限于定时切换主备泵。** 推荐 2N 配置（双泵并联，各自运行在 50% 额定负载）：
  - 正常工况：两台泵同时运行，各承担 50% 流量
  - 单泵故障时：另一台泵自动提升至 100% 负载，系统流量不中断
  - 双泵定期轮换运行，防止备用泵长期停机导致密封老化
- 类型：卧式离心泵或管道泵，变频驱动（VFD），支持压差恒定控制
- 流量：单泵额定流量 ≥ 45 m³/h（两台合计 ≥ 90 m³/h）
- 扬程：≥ 35 mH₂O（含系统管路阻力余量）
- 防护等级：IP55
- **品牌要求：** 必须使用一线品牌，包括但不限于 **Grundfos（格兰富）、Wilo（威乐）、Armstrong**；投标时须注明品牌及型号
- 每台泵配独立隔离阀、止回阀、软接头及压力表；泵组配共用过滤器（Y 型，DN100，过滤精度 ≤ 0.5 mm）

---

## 11. 湿膜蒸发冷却（可选配置）

湿膜蒸发冷却模块为可选配置，安装于干冷器进风侧，通过蒸发吸热降低进气干球温度，提升干冷器散热效率。**UAE 与泰国站点强烈建议选配。**

### 11.1 技术要求

- 湿膜材质：无机纤维或高分子蒸发材料，防腐蚀、防霉，使用寿命 ≥ 3 年
- **预留标准接口**：湿膜模块进、出水口须预留标准化法兰接口（按 DN50 / PN10 规格），具体接口方案视部署环境决定是否部署
- **蒸发介质材质要求**：
  - 铜（紫铜/黄铜）：必选，作为核心蒸发介质
  - 不锈钢、铝：可选，须在投标文件中注明选型及理由
  - 无论何种材质，供应商须提供完整的材料兼容性测试报告（包括耐腐蚀性、导热系数、寿命加速试验等）
- 布水系统：顶部均匀布水管，自动补水，支持溢流排水；水质要求 TDS ≤ 500 ppm
- 水泵：低噪音循环泵，配防堵过滤网，IP55 防护
- 启停控制：根据环境温度与干球/湿球温差自动启停（触发阈值可设定，默认 25°C / 5°C 温差）
- 补水电磁阀：失电关闭（Fail-Close），防止漏水
- 排水周期：支持定时排污，防止矿物质结垢积累
- **UAE / 泰国高湿度注意：** 当环境 RH > 80% 时，湿膜效率下降；控制逻辑须依据实时湿球温度（而非固定阈值）决定启停，避免无效耗水

### 11.2 安全与维护

- 湿膜框架可快速拆卸，支持在线更换
- 提供水质监测接口（电导率传感器），异常时联动告警
- 寒冷季节运行时支持自动排水防冻功能

---

## 12. 控制系统与通信接口

### 12.1 本地控制器

- 内置 PLC 控制器，7 寸或以上彩色触摸屏，支持中英文切换
- 支持手动 / 自动 / 远程三种控制模式
- 实时显示：供回水温度、压差、流量、压缩机状态、风机转速、泵状态、湿球温度等
- 本地数据存储：历史运行数据记录 ≥ 30 天，支持 USB 导出
- 故障代码显示及维护指导提示

### 12.2 远程通信接口

| 接口类型 | 介质 | 数量 | 规格要求 |
|---------|------|------|---------|
| 冷水供/回水 | 冷冻水 | 各 1 路 | DN100 法兰，工作压力 ≥ 10 bar，含测压/测温接口 |
| 补水/排水 | 自来水 / 排放 | 各 1 路 | DN25，含止回阀 |
| 湿膜补水（可选） | 自来水 | 1 路 | DN20，含电动截止阀及流量计 |
| 制冷剂充注口 | 按第 5.4 节所选制冷剂型号 | 依压缩机组数 | 标准施拉德阀，含压力显示；阀口须与所选制冷剂匹配（A2L 制冷剂须用专用接头，防止误充） |
| 强电进线 | 三相 400-415 Vac | 1 路 | 含隔离开关，MCB 保护，PE 接地排 |
| 控制通信 | BMS / DCIM | 1 路 | Modbus RTU + RS485，选配 Modbus TCP |
| 告警输出 | 干接点 | ≥ 4 路 | 压缩机故障、高压报警、低压报警、传感器异常 |

### 12.3 控制逻辑要求

- 供水温度 PID 闭环控制，响应时间 ≤ 60 秒
- 按环境温度自动分级投切压缩机，迟滞带 ±2°C（防止频繁启停）
- **旁通阀控制：** 供水温度接近下限（< 24°C）时，优先降低风机转速；低于 22°C 时旁通阀介入调节；风机与旁通阀联动，避免冷热混合损耗
- **加热模块控制（如选配）：** 水温低于 –8°C 自动启动加热，达到 0°C 关闭；系统上电后进行冷启动预热判断，水温未达 –5°C 时禁止启动水泵
- 湿膜自动启动逻辑：环境温度 > 25°C 且湿球温差 > 5°C 时启动（高湿度站点按实时湿球温度判断）
- 风机压差控制：动态调节风机组合转速，优化能耗
- 水泵双泵轮换逻辑：支持定时轮换及故障自动切换
- 掉电重启：来电自动恢复运行，恢复前执行状态自检（含旁通阀位置、水温、压力检查）

---

## 13. 认证要求

本项目认证为**强制要求**，不满足以下条件的投标将被拒绝。

| 认证 | 标准 / 指令 | 适用范围 | 要求 |
|------|------------|---------|------|
| **CE** | 机械指令 2006/42/EC、低压指令 2014/35/EU、EMC 指令 2014/30/EU | 欧洲市场（含芬兰） | 强制，需提供完整 DoC 及 CE 标志 |
| **UL** | UL 1995 或等效标准 | 北美市场版本 | 强制，需提供有效 UL 列名证书 |
| 制冷剂泄漏检测 | EN 378 / ASHRAE 15 | 制冷系统 | 强制 |
| 压力容器 | PED 2014/68/EU | 欧洲版本 | 强制 |

> **注：** 投标方须在技术文件中提供上述全部认证的有效证书复印件。证书范围须覆盖所报产品型号，否则视为不满足要求。

---

## 14. 品牌要求汇总

所有主要部件须使用一线知名品牌，不接受无品牌或贴牌产品。

| 部件 | 接受品牌（含但不限于） | 要求 |
|------|---------------------|------|
| 压缩机（涡旋 / 螺杆） | Copeland（谷轮）、Bitzer、Danfoss | 投标须注明品牌及具体型号 |
| 压缩机（磁悬浮 / 气悬浮） | Danfoss Turbocor、Smardt、Haier-Turbocor OEM | 须提供磁悬浮 / 气悬浮技术认证文件 |
| 风机 | ebm-papst、Ziehl-Abegg、Rosenberg | 须为原厂 EC 变频风机 |
| 水泵 | Grundfos（格兰富）、Wilo（威乐）、Armstrong | 须提供原厂证明文件 |
| 水泵变频器（VFD） | ABB、Danfoss、Siemens | 须与泵匹配，原厂适配优先 |
| 旁通三通调节阀 | Belimo、Siemens、Honeywell | 须为电动调节型，配位置反馈信号 |
| 电加热元件（如选配） | Watlow、Chromalox、Vulcanic | 须附 CE 认证及材质证明 |
| PLC / 控制器 | Siemens、Schneider、Mitsubishi | 须提供梯形图及通信文档 |
| 断路器 / 接触器 | Schneider、ABB、Eaton | 须符合 IEC 60947 |

---

## 15. 安全与环境适应性

| 参数 | 标准要求 | 极热站点（UAE / 泰国） | 极寒站点（Kemi / TX 冬季） |
|------|---------|----------------------|--------------------------|
| **运行环境温度** | **–40°C ~ +50°C** | 设计点 +46°C，极端 +49°C | 设计点 –30°C，极端 –40°C |
| 相对湿度 | 5% – 95%（非冷凝） | UAE：RH 可达 90%（海湾沿海），需全面防腐处理 | Kemi：冬季 RH 80–90%，需防结露与结冰 |
| 海拔适应 | ≤ 2,000 m（超出须提供降额说明） | UAE 阿布扎比：海拔 < 50 m，无需降额 | Kemi：海拔 < 10 m，无需降额 |
| 抗震 | 符合 IEC 60068-2-6（抗震等级 8 度，选配） | — | — |
| 防沙尘 | **IP54（标准）；UAE 推荐 IP55 + 防沙网** | 沙尘暴期间（Haboob）需防堵保护 | — |
| 腐蚀防护 | 翅片涂层（亲水铝箔或环氧涂层），金属外壳热浸镀锌 + 聚酯粉末喷涂 | 须通过盐雾测试 ≥ 1000 h（ISO 9227） | 须通过低温冲击测试（–40°C） |
| 乙二醇浓度 | 按站点配置（见附录 A） | 不需要（站点无冰冻风险） | Kemi 须 ≥ 45%；TX 寒冷区域须 ≥ 35% |

---

## 16. 交付文件要求

- 技术规格书（中英文双语）
- 完整电气原理图（含控制回路、一次回路、端子排图）
- 制冷系统管路图（P&ID）
- 安装、调试、维护手册（含预防性维护计划）
- BMS 通信协议文档（含完整 Modbus 寄存器表）
- CE 及 UL 认证证书复印件（须覆盖所报型号）
- 第三方性能测试报告（含 COP / IPLV 测试数据）
- 零部件清单（BOM），标注主要部件品牌及型号
- 备件推荐清单（1 年 / 3 年）及价格表
- **各站点全年分季度能耗预测报告（含 COP\_annual 计算过程）**

---

## 17. 报价与技术澄清要求

### 17.1 报价单元

- 按「基本配置」（不含湿膜、不含加热模块）和各选配项分别报价
- 按压缩机类型分别报价：涡旋 / 螺杆方案 vs 磁悬浮 / 气悬浮方案（如可提供）
- 按压缩机工作台数（1 台 / 2 台 / 3 台 + N+1 备用）列出配置及差价
- 旁通三通调节阀系统（必配，单列价格）
- 加热模块（可选，含电伴热带，单列价格）
- 水泵 2N 配置价格（含 VFD）
- 湿膜蒸发冷却模块（可选，单列价格）
- 备件包（1 年 / 3 年）报价

### 17.2 技术澄清问题

1. 请提供有效的 CE 和 UL 认证证书，并注明覆盖产品型号范围。
2. 请说明压缩机、风机、水泵的具体品牌及型号，并提供原厂授权或采购证明。
3. 是否可提供磁悬浮或气悬浮压缩机方案？如可提供，请说明品牌、型号及与传统涡旋方案的 COP / IPLV 对比数据。
4. 请描述旁通三通调节阀的控制逻辑及与风机转速的联动策略，说明极寒工况下供水温度稳定性保障方案。
5. 加热模块（如选配）的加热功率计算依据，以及针对芬兰 Kemi –40°C 极端工况的冷启动预热时间估算。
6. 请描述 N+1 压缩机和 N+1 风机的具体故障切换机制及切换时间。
7. 请说明 2N 水泵在单泵故障时的流量保障方案及切换逻辑。
8. 单台整机最大运输尺寸及重量；如超出标准运输限制，是否支持分体运输后现场拼装？
9. 工厂出厂前测试项目清单及测试报告格式；是否支持买方见证测试？
10. 典型交货周期（下单至出厂）；CE / UL 认证版本是否影响交期？
11. 质保期（要求：整机 ≥ 2 年，压缩机 ≥ 3 年，水泵 ≥ 2 年）。
12. 在芬兰 Kemi 地区或欧洲境内的售后服务响应能力（响应时间、备件库存地点）。
13. **请提供以附录 A 各站点气候数据为基础的全年分季度能耗及 COP 预测，含自由冷却 / 旁通模式 / 加热模式各阶段运行时长估算，并按第 4.6 节公式计算 COP\_annual。**
14. **UAE 站点：在 46°C DB / 30°C WB 工况下（湿膜启用），整机实测或仿真制冷量是否仍能达到 1,200 kW？请提供数据支撑。**
15. **德克萨斯站点：设备是否通过 –20°C 低温启动测试？电伴热带和防冻套件是否为标准配置？**

---

## 附录 A：参考站点气候条件（四站点对比）

本附录提供四个典型参考站点的实测气象设计数据，供应商须以此为基础提交各站点性能适配说明及全年能耗预测。

### A.1 四站点气候设计参数

| 参数 | UAE（阿布扎比） | Kemi, Finland | Texas（达拉斯） | Thailand（曼谷） |
|------|--------------|--------------|----------------|----------------|
| **气候类型** | 极热干燥（BWh） | 极寒温带（Dfc） | 温带大陆 / 副热带（Cfa/BSk） | 热带季风（Aw） |
| **夏季设计干球温度** | **46°C**（0.4%） | +25°C（0.4%） | **40°C**（0.4%） | **38°C**（0.4%） |
| **夏季极端最高温度** | **49°C**（历史记录） | +33°C | **44°C**（2023年记录） | **41°C** |
| **夏季设计湿球温度** | **30°C**（近海岸） | +18°C | 26°C（达拉斯） | **29°C** |
| **冬季设计干球温度** | +15°C | **–30°C** | **–12°C**（设计值） | +20°C |
| **冬季极端最低温度** | +5°C | **–40°C**（历史记录） | **–19°C**（2021 Winter Storm Uri） | +14°C |
| **年平均气温** | ~28°C | ~+4.5°C | ~18°C | ~28°C |
| **年平均相对湿度** | 55%（内陆）/ 85%（海岸） | 75% | 65% | **78%** |
| **自由冷却小时数估计（环境 < 10°C）** | **< 200 h/年** | **≥ 7,000 h/年** | ~2,200 h/年 | **≈ 0 h/年** |
| **压缩机满负荷小时数估计（环境 > 35°C）** | **~3,500 h/年** | < 50 h/年 | ~1,200 h/年 | **~5,500 h/年** |
| **建议乙二醇浓度** | 0%（可用清水） | **45%（–37°C 保护）** | **35%（–23°C 保护）** | 0%（可用清水） |
| **建议加热模块** | 不需要 | **强烈推荐** | **推荐（Texas 极寒事件防范）** | 不需要 |
| **建议湿膜模块** | **强烈推荐** | 不推荐（冬季需排水防冻） | 推荐（夏季） | **强烈推荐** |

### A.2 各站点全年运行模式分布（估算）

| 运行模式 | UAE | Kemi FI | Texas TX | Thailand |
|---------|-----|---------|----------|---------|
| Level 0 极寒旁通保护 | 0 h | ~1,800 h | ~200 h | 0 h |
| Level 1 自由冷却 | ~150 h | ~5,200 h | ~2,000 h | 0 h |
| Level 2 混合制冷 | ~5,100 h | ~1,700 h | ~5,400 h | ~3,200 h |
| Level 3 满负荷制冷 | **~3,500 h** | < 50 h | ~1,200 h | **~5,600 h** |
| **全年加权 COP 预测** | **~3.0–3.5** | **~8.0–12.0** | **~4.5–6.0** | **~3.2–3.8** |

> **说明：** 以上小时数为基于公开气象数据的工程估算值，实际值取决于站点微气候和系统控制策略。供应商须以上表为基准，按第 4.6 节公式提交经其计算验证的 COP\_annual 预测报告。

### A.3 站点特殊设计要点

**UAE（阿布扎比）**
- 夏季主导风向常带沙尘（Shamal 风 + Haboob 沙暴），干冷器翅片须配可清洗防沙过滤网
- 沿海地区盐雾腐蚀严重，所有外露金属须通过 ISO 9227 盐雾 1000 小时测试
- 全年几乎无自由冷却，湿膜模块为事实上的标配；供水水质须满足 TDS ≤ 300 ppm（当地市政水 TDS 较高，建议增设反渗透预处理）
- 制冷剂管路及压缩机外壳须耐受 +60°C 表面高温（阳光直射）

**Kemi, Finland**
- 冬季长达 5 个月（11 月 – 3 月）环境温度低于 0°C，自由冷却比例极高，全年加权 COP 优异
- 极端工况 –40°C 下，45% 乙二醇溶液冰点 –37°C，需电伴热带全覆盖管路
- 夏季（6–8 月）日照时间极长（仲夏近 24 h），设备须能适应日间持续高太阳辐射与夜间快速温降的温差冲击
- 站点靠近波的尼亚湾，冬季可能有海冰盐雾，外壳防腐须同时满足低温与盐雾双重要求

**Texas（达拉斯）**
- 气候极端双向：夏季 40°C+ 热浪 + 冬季 –19°C 极寒事件（2021 年 Uri 风暴为设计基准）
- 夏季湿球温度 26°C，湿膜效果良好，建议选配
- 德克萨斯电网 ERCOT 不与全美联网，历史上存在大规模停电风险，UPS 与 BESS 配置须重点评估
- 建议加热模块 + 电伴热带作为 Uri 类极寒事件的防范标配

**Thailand（曼谷）**
- 全年高温高湿，实际无自由冷却时段，压缩机全年运行
- 高湿球温度（WB 27–29°C）导致湿膜效率受限（湿球温差小），需精细控制避免无效耗水
- 雷季（5–10 月）雷暴频繁，电气系统须配置 SPD（浪涌保护装置）
- 年降雨量约 1,500 mm，户外设备防水等级须严格执行 IP54 以上
- 冷冻水无需乙二醇，但须关注微生物滋生（建议定期加注杀菌剂）

---

*文件版本 V1.3 · 保密文件 · 未经授权不得外传*
*V1.2 → V1.3 变更：新增四站点气候实测数据（附录A）、新增第4节COP计算公式体系、环境适应性参数扩展至–40°C ~ +50°C、极热工况设计要求强化*
