---
title: TICA TAMFV430.3ALF5 Hybrid Chiller 投标配置对照评审
date: 2026-06-06
tags:
  - cooling
  - 3rd-party-review
  - tica
  - hybrid-chiller
  - dc45
  - model/TAMFV430.3ALF5
  - #MDC
aliases:
  - TICA Hybrid Chiller 评审
  - TICA TAMFV430.3ALF5
  - TAMFV-ALF5 430.3
status: v1.3 电气配件已更新（2026-06-06）；P0 阻塞项（Q24 / Q31）仍待厂家回复
source:
  - "[[TICA风冷磁浮冷水机组技术参数表&配置表]]"  # xlsx 主源 (2026-06-06 厂家更新)
  - "[[风冷磁浮冷水机组技术参数表&配置表]]"  # CSV 1 (历史投标资料)
  - "[[自然冷却风冷螺杆式冷水机组]]"  # CSV 2 (历史投标资料)
baseline: "[[Hybrid Chiller Requirement 技术规格需求书]]"
related:
  - "[[Hybrid Chiller Requirement 技术规格需求书]]"
  - "[[DC45 Hydronic & Thermal Design Criteria]]"
  - "[[DC45 三支路冷却重评估 2026-05-21]]"
  - "[[CDU_Requirement]]"
  - "[[TICA_Clarification_Email_Drafts]]"
width: wide
audience: 工程师 + AI(评审)/ 商务(入库推进)
---
> **Audience:** 主受众 工程师 + AI(用于评审/追溯);次受众 商务(用于推进 3rd Party List 增补流程)。
> **角色:** 内部技术评审 — 对厂家投标配置的逐项对照表。**不是产品 PRD**,**不是采购推荐**。
> **权威性:** 本文件是 TICA 引入的 ATS 评审产物。引入决策须经 ATS / Risk / Compliance 三方评审 + 3rd Party List 增补流程(本文件仅完成 ATS 部分)。

# TICA TAMFV430.3ALF5 Hybrid Chiller 投标配置对照评审

> **v1.3 关键更新（2026-06-06）— 厂家电气配件修正**：TICA 更新了《风冷磁浮冷水机组技术参数表&配置表.xlsx》(2026-06-06 提供), **主要修正电气系统配件**:
> - **型号确认**: 厂家在配置表中标注机组型号为 **TAMFV430.3ALF5**(原 CSV 1 写作 "TAMFV-ALF5 430.3", 同一型号的不同书写形式, 本文档统一为 **TAMFV430.3ALF5**)
> - **PLC 系统升级**: Schneider HMIGXO3512 触摸屏 + 华联 TC180A 主控板 + 天加 TC282 扩展板 → **Siemens MTP700 Unified 触摸屏 + Siemens 1200 G2 控制器**。Siemens 在 §14 接受品牌清单内, 同时移除 2 块国产板卡。✅ §14 品牌合规度提升
> - **EEV 控制器升级**: 三花 VSD1001 → **Danfoss EKF 2A** × 4。Danfoss 在 §14 接受品牌清单内。✅ §14 品牌合规
> - **Q34 闭环(关键)**: 压缩机变频器 "新时达 AS 系列" 已从电气清单中**整项移除**。Danfoss Turbocor TT450 磁悬浮压缩机内置 VFD, 无须独立外配变频器 → Q34 由"品牌不达标"升级为**已闭环** ✅
> - **新增 3 项 Schneider 配件**: 电源指示灯 (XB2BVM) × 3、急停按钮 (ZB2BS54C+ZB2BZ104C) × 1、中间继电器 (RXM4LB2P7) × 2, 均为 §14 接受品牌
> - **传感器细化**: 温度 久茂 × 12 (规格精确到 12m 预绝缘端子); 压力 丹佛斯 AKS 3000 拆分为高压 (0~30 bar) × 2 + 低压 (-1~12 bar) × 2
> - **未变项**: Q33 (Bray 旁通阀品牌替代说明) / Q35 (干冷器 V 型换热器规格) 仍待厂家澄清; P0 项 (Q24 UAE 极热 COP / Q31 CE/UL/PED 认证) 仍待厂家回复
> - **数据源切换**: 主源从 `风冷磁浮冷水机组技术参数表&配置表.csv` (CSV 1) 切换至 `TICA风冷磁浮冷水机组技术参数表&配置表.xlsx` (2026-06-06 厂家更新版, 含 Catalog + 配置表更新电气部分 两个 sheet)

> **v1.2 关键更新（2026-06-03）**：经厂家书面确认，**两个 CSV 对应同一款产品 TAMFV-ALF5 430.3**——CSV 1（系统参数）+ CSV 2（配置 / 部件 BOM）。CSV 2 命名虽含"螺杆"，但所列压缩机型号 **TT450-E-1-ST-SL**（TT 前缀 = Danfoss Turbocor 磁悬浮系列）实际为**磁悬浮离心压缩机**，与 CSV 1 "无油磁悬浮离心式"一致。**§2 螺杆方案整段、§4.3 R1-R5 退回要求、§5.2 螺杆退回结论已删除**；Q23（磁悬浮压缩机品牌）已闭环。

> **v1.1 决策更新（2026-06-02）保留**：Astana 哈萨克斯坦站点已移出厂家考核；V1.6 扬程锁定 33m（机内 13m + 机外 20m）。

> **文档状态**：厂家投标配置技术评审。**TICA（天加）当前不在 `KB/3RD-PARTY/3rd Party List.md`**，本评估仅做技术对照，**实际引入须走 3rd Party List 增补流程**（ATS / Risk / Compliance 评审）。

> **评审基线**：`[[Hybrid Chiller Requirement 技术规格需求书]]` V1.5（2026-05-22）
> **关联文档**：`[[../../FOG D Series/DESIGN/DC45 Hydronic & Thermal Design Criteria|Rev.C]]` §9.2 · `[[../../FOG D Series/DESIGN/DC45 三支路冷却重评估 2026-05-21|Rev 11]]` §4.4 · `[[CDU_Requirement]]` v2.1

---

## 0. 评估总览

| 维度 | TICA TAMFV430.3ALF5（磁悬浮）|
|------|--------------------------------|
| 主流站点（UAE / TX / TH / Kemi）| 🟢 主体符合（EER 6.50 + 自带 Wilo 33.24m 泵 与 V1.5 / V1.6 高度吻合）|
| 极寒站点（Kemi）| 🟢 满足 −45°C（覆盖 Kemi 极寒 −43°C + 2°C 裕度）|
| ~~Astana（哈萨克斯坦）~~ | ~~🟥 致命缺口（−45°C 不达 −55°C）~~ | **Astana 移出厂家考核**（2026-06-02 决策）|
| 与 V1.5 §10 决策匹配 | 🟢 自带 Wilo 33.24m 泵（**V1.6 已锁定 33m** 完全吻合）|
| 与 V1.5 §14 品牌匹配 | 🟢 Danfoss Turbocor 磁悬浮 + Ziehl-Abegg 风机 + Wilo 泵 + Schneider PLC + Bray 旁通阀 |
| 选型推荐 | 磁悬浮（V1.5 §5 推荐类型）|
| 3rd Party List 状态 | 🟧 TICA 不在 3rd Party List |

> [!warning] CLAUDE.md Hard Rule #2
> 当前 cooling 类已批准供应商：泰铂 (drycooler + DX) · 三河同飞 (600 kW 螺杆式集成)。TICA 为**新供应商引入候选**，须经 ATS / Risk / Compliance 三方评审 + 3rd Party List 增补流程。

> [!info] v1.2 关键识别（2026-06-03）
> CSV 2 文件名虽为"自然冷却风冷螺杆式冷水机组"，但所列压缩机 **Danfoss TT450-E-1-ST-SL × 3** 的 TT 前缀即 **Danfoss Turbocor 磁悬浮离心系列**（V1.5 §5.3 接受品牌）。**两个 CSV 的 22 台风机 / 3 套独立工质 / R513A 制冷剂 / DN200 接口等关键参数完全自洽**，且厂家书面确认属于同一型号 TAMFV-ALF5 430.3。CSV 2 应理解为"配置 / 部件 BOM 清单"，CSV 1 应理解为"系统性能参数表"。

---

## 1. 系统参数（来自 CSV 1：风冷磁浮冷水机组技术参数表&配置表）

> **数据来源**：`风冷磁浮冷水机组技术参数表&配置表.csv`
> **型号**：TAMFV430.3ALF5
> **技术类型**：风冷磁悬浮变频离心式冷水机组

### 1.1 基本性能参数

| 参数 | 厂家值 | 单位 | V1.5 §3 要求 | 对照 |
|------|--------|------|-------------|------|
| **额定制冷量** | **1,700** | kW | ≥ 1,600 kW | ✅ +6.3% |
| 输入功率 | 261.6 | kW | — | — |
| **EER（25°C 满载）** | **6.50** | kW/kW | ≥ 3.5 | ✅✅ +86% |
| 100% 自然冷环温 | 5.30 | °C | （V1.5 §2.1 自由冷 Level 1 边界）| ✅ 覆盖 Kemi / TX / Astana 自由冷 |
| 自然冷盘管压降 | 58.00 | kPa | — | ≈ 5.92 m H₂O |
| 额定电流 | 428 | A | — | — |
| 最大运行电流 | 744 | A | — | — |
| 最大启动电流 | 20 | A | — | 磁悬浮软启动 |
| **电制** | 400V 3N~50Hz | — | — | ✅ |
| **制冷剂** | **R513A** | — | 禁 R22/R404A，R454B/R32/R1234ze 推荐 | ✅ A1 类，GWP 573，EU/US/UAE/TH 允许 |
| **工质系统数量** | **3** | 套 | N+1 冗余 | ✅ 3 套独立工质 = N+1 |
| **压缩机类型** | **无油磁悬浮离心式** | — | 磁悬浮离心推荐 | ✅ |
| 启动类型 | 变频启动 | — | 调速 10–100% | ✅ 磁悬浮可至 10% |
| **风机类型** | **EC 轴流** | — | EC 直流变频 | ✅ |
| 风机风量 | 495,000 | m³/h | — | — |
| 风机数量 | 22 | 台 | N+1 | ✅ 数量充足 |
| 风机输入功率 | 59.4 | kW | — | — |
| **水侧换热器** | **高效满液壳管式** | — | — | ✅ 满液式 |
| **进出水管径** | **DN200** | — | DN100（V1.5 §12.2）| ✅ 富余 |
| 水侧承压 | 1.0 | MPa | ≥ 10 bar | ✅ 临界 |
| **水流量** | **176.9** | m³/h | ≥ 160 m³/h | ✅ +10.6% |
| **水压降** | **76** | kPa | — | ≈ 7.75 m H₂O（单台）|
| **外形（长×宽×高）** | **13,125 × 2,270 × 2,560** | mm | 40/45ft ISO UH | ✅ ≈ 43ft |
| 运输重量 | 13,028 | kg | — | — |
| **运行重量** | **14,912** | kg | ≤ 15,000 | ✅ 临界 |

> [!success] 厂家标定工况澄清（Q22 已闭环）
> TICA CSV 标定 **冷冻水进出水 32°C / 22°C** 是 **FWS 一次侧（Chiller 蒸发器侧）** 温度：
> - **Chiller 蒸发器出水 → CDU 板换一次侧入口 = 22°C**（最冷端）
> - **Chiller 蒸发器进水 → CDU 板换一次侧出口 = 32°C**（最热端）
> - **CDU 板换接近温差 = 4°C** → **TCS 二次侧进水 = 22 + 4 = 26°C**
>
> ✅ **与 V1.5 §3 锁定的 TCS 二次侧进水 26–28°C 吻合**。Q22 已闭环。
> ⚠️ **V1.5 §3 措辞建议修正**：原文 "CHW Supply" 应明确为 "TCS 二次侧"（避免歧义）。

### 1.2 内置冷冻水泵选型（V1.5 §10 锁定项）

| 参数 | 厂家值 | V1.5 §10 / V1.6 新锁定 | 对照 |
|------|--------|------------------------|------|
| 品牌 | **威乐 (Wilo, 德国)** | Grundfos / Wilo / Armstrong | ✅ |
| 流量 | 194.59 m³/h | ≥ 160 m³/h | ✅ +21.6% |
| **扬程** | **33.24 m** | ≥ 25 m（原）/ **≥ 33 m（V1.6 新）** | ✅ **完美匹配 V1.6** |
| 电制 | 400V 3N~50Hz | — | ✅ |
| **介质进出温度** | **22/32°C（FWS 一次侧）** | **26–28 / 36–38°C（TCS 二次侧）** | ✅ **经 4°C 板换接近温差吻合** |
| **介质** | **55%EG** | EG 25–55%（Kemi 极值；Astana 60% 已移出） | ✅ **Kemi 55%EG 匹配** |
| **最低环温** | **−45°C** | **−40°C（标准版）** | ✅ **满足 −40°C 标准（+5°C 裕度，覆盖 Kemi −43°C）** |
| 安装方式 | 卧式，变频 | VFD 强制 | ✅ |

> [!success] 亮点
> TICA 磁悬浮**自带 Wilo 33.24m 泵**，与 V1.6 新建议锁定值（33m 设计点）**完全吻合**，省去外配泵。

> [!info] Astana 站点说明
> V1.5 §15 哈萨克斯坦 Astana −55°C 极寒强制认证 → **Astana 已移出厂家考核**（2026-06-02 决策）。TICA −45°C 最低环温满足 V1.5 §15 标准版 −40°C，覆盖 Kemi −43°C（+2°C 裕度），无须追加 −55°C 认证。

---

## 2. 配置 / 部件清单（来自 CSV 2：自然冷却风冷螺杆式冷水机组）

> **数据来源**：`自然冷却风冷螺杆式冷水机组.csv`
> **型号**：TAMFV430.3ALF5（v1.3 厂家配置表确认）
> **v1.2 关键识别**：所列压缩机型号 **TT450-E-1-ST-SL**（TT 前缀 = Danfoss Turbocor 磁悬浮系列）实际为**磁悬浮离心压缩机**，与 §1 "无油磁悬浮离心式"一致。CSV 2 命名"螺杆式"应理解为厂家产品系列代号，**不构成技术类型变更**。

### 2.1 系统部件清单

| 序号 | 名称 | 规格型号 | 数量 | 品牌 | 品牌地 | V1.5 §14 对照 |
|------|------|----------|------|------|--------|--------------|
| 1 | **压缩机（磁悬浮）** | **TT450-E-1-ST-SL** | **3** | **丹佛斯 Turbocor（Danfoss Turbocor）** | 丹麦 / 加拿大 | ✅ **§5.3 接受品牌（Q23 闭环）** |
| 2 | 冷凝器（干冷器）| V型换热器（自制）| 11 | 天加 | 中国 | 🟧 自制，翅片/管材规格未明（Q29 跟进）|
| 3 | 水侧换热器（蒸发器）| 满液式换热器（自制）| 1 | 天加 | 中国 | ✅ 满液式 |
| 4 | 安全阀 | 11EE11MN-TF 3/4" PK:2.1MPa | 6 | 凯特 | 中国 | 🟧 非 §14 接受品牌 |
| 5 | 液位计 | UYB-D53FrUBRD3/ L273C | 2 | 德阳新泰 | 中国 | 🟧 |
| 6 | 靶式流量开关 | HF68A NPT1" | 1 | 海升 | 中国 | 🟧 |
| 7 | 电子膨胀阀 | ETS250L (1-5/8"×1-5/8") | 3 | 丹佛斯 (Danfoss) | 丹麦 | ✅ |
| 8 | 液管过滤器 / 滤芯 | SF413/17B (2-1/8")+4490/A×3 | 3 | 卡士妥 | 意大利 | 🟧 非 §14 接受品牌 |
| 9 | **风机** | ZN091-ZIQ.GL.V5P1 | **22** | **施乐百 (Ziehl-Abegg)** | 德国 | ✅ **§14 接受品牌（与 §1 EC 22 台吻合）** |
| 10 | 排气截止止回阀 | DN100 J44Y-32-00 | 3 | 文森特 | 中国 | 🟧 |
| 11 | 吸气电动球阀 | DN125 (PN25) | 3 | Bray | 美国 | 🟧 非 §14 接受品牌 |
| 12 | 切入阀 | PTS27L (2-1/8"×2-1/8") | 3 | 丹佛斯 (Danfoss) | 丹麦 | ✅ |
| 13 | **旁通三通阀** | 70E201-113DB536/K-**DN200** | 1 | Bray | 美国 | ✅ **自然冷源切换方案（与 §1 DN200 吻合）** |

### 2.2 电气部件清单（v1.3 更新 — 厂家 2026-06-06 修正版）^tica-v13-electrical

> **数据来源**:`TICA风冷磁浮冷水机组技术参数表&配置表.xlsx` Sheet 2 `配置表更新电气部分`(2026-06-06 厂家提供)
> **v1.3 关键变更**:
> - **PLC 系统升级**: Schneider HMIGXO3512 → **Siemens MTP700 Unified**(§14 接受品牌)
> - **主控制器变更**: 华联 TC180A + 天加 TC282 双板卡 → **Siemens 1200 G2 单控制器**（移除 2 块国产板卡, §14 品牌合规度提升)
> - **EEV 控制器升级**: 三花 VSD1001 → **Danfoss EKF 2A** × 4 (§14 接受品牌)
> - **Q34 闭环**: 压缩机变频器 "新时达 AS 系列" 已**整项移除**; Danfoss Turbocor TT450 磁悬浮压缩机内置 VFD, 无须独立外配
> - **新增 3 项 Schneider 配件**: 电源指示灯 / 急停按钮 / 中间继电器
> - **传感器细化**: 温度 久茂 × 12(规格精确到 12m 预绝缘端子); 压力 AKS 3000 拆分为高压 + 低压各 × 2

| 序号 | 名称 | 规格型号 | 数量 | 品牌 | 品牌地 | V1.5 §14 对照 |
|------|------|----------|------|------|--------|--------------|
| 1 | **触摸屏**(v1.3 升级)| **MTP700 Unified** | 1 | **西门子 (Siemens)** | 德国 | ✅ **§14 接受品牌** |
| 2 | **控制器**(v1.3 新)| **1200 G2** | 1 | **西门子 (Siemens)** | 德国 | ✅ **§14 接受品牌** |
| 3 | **电子膨胀阀控制模块**(v1.3 升级)| **EKF 2A** | **4** | **丹佛斯 (Danfoss)** | 丹麦 | ✅ **§14 接受品牌** |
| 4 | 开关电源 | RS-75-24 | 2 | 明纬 | 中国 | 🟧 非 §14（低压电源 §14 未列, 视商务条件定）|
| 5 | 双极开关 | iC65N 2P C20A | 2 | 施耐德 | 法国 | ✅ §14 接受品牌 |
| 6 | **电源指示灯**(v1.3 新增)| **XB2BVM 系列** | **3** | **施耐德 (Schneider)** | 法国 | ✅ **§14 接受品牌** |
| 7 | **急停按钮**(v1.3 新增)| **ZB2BS54C + ZB2BZ104C 红色 (自带 2NC)** | **1** | **施耐德 (Schneider)** | 法国 | ✅ **§14 接受品牌** |
| 8 | **中间继电器**(v1.3 新增)| **RXM4LB2P7** | **2** | **施耐德 (Schneider)** | 法国 | ✅ **§14 接受品牌** |
| 9 | 熔断器(6A)| RT28-32 6A 底座 RT28N-32 1P | 2 | CHNT (正泰) | 中国 | 🟧 非 §14 |
| 10 | 熔断器(10A)| RT28-32 10A 底座 RT28N-32 1P | 2 | CHNT (正泰) | 中国 | 🟧 非 §14 |
| 11 | 温度传感器(v1.3 细化)| 902150/10-378-1001-1-6-50-999-12000/000(12m, 叉型预绝缘端子)| **12** | 久茂 (Jumo) | 中国 | 🟧 非 §14 接受品牌（V1.5 §14 未列; Jumo 为德系品牌, §14 待补）|
| 12 | 高压压力传感器(v1.3 拆分)| AKS 3000(0~30 bar)| 2 | 丹佛斯 (Danfoss) | 丹麦 | ✅ §14 接受品牌 |
| 13 | 低压压力传感器(v1.3 拆分)| AKS 3000(-1~12 bar)| 2 | 丹佛斯 (Danfoss) | 丹麦 | ✅ §14 接受品牌 |
| ~~删除~~ | ~~压缩机变频器 (Q34)~~ | ~~新时达 AS 系列~~ | ~~3~~ | ~~新时达~~ | — | **Q34 已闭环**: 磁悬浮压缩机内置 VFD, 无须独立外配; 厂家已从配置表电气清单中移除该项 |

### 2.3 v1.2 新增 — 关键参数交叉验证（CSV 1 ↔ CSV 2 自洽性确认）

| 关键参数 | CSV 1（系统参数）| CSV 2（配置）| 自洽性 |
|----------|------------------|--------------|--------|
| 机组型号 | TAMFV430.3ALF5 | TAMFV430.3ALF5 | ✅ 同款（v1.3 厂家配置表统一）|
| 独立工质 / 压缩机数量 | 3 套独立工质系统 | 3 台 TT450 | ✅ |
| 制冷剂 | R513A | （未在 CSV 2 标注）| ✅ V1.5 §5.4 允许 R513A（Kemi 站点建议优先 R1234ze）|
| 风机数量 | 22 台 EC | 22 台 Ziehl-Abegg | ✅ |
| 旁通阀管径 | DN200 | DN200 三通阀 | ✅ |
| 蒸发器类型 | 高效满液壳管式 | 满液式换热器 | ✅ |
| 板换进水温度 | 22/32°C（FWS 一次侧）| （CSV 2 未涉及水路）| ✅ |

### 2.4 v1.2 新增 — CSV 2 闭环项

> 以下问题因 CSV 2 提供数据而**已闭环**：

| # | 闭环项 | CSV 2 答复 | V1.5 §14 接受品牌 |
|---|--------|-----------|------------------|
| ~~Q23~~ | **磁悬浮压缩机品牌** | **Danfoss Turbocor TT450-E-1-ST-SL** × 3 台 | ✅ Turbocor 在 §5.3 接受品牌清单 |
| ~~Q26-1~~ | 风机品牌 | Ziehl-Abegg 施乐百 ZN091-ZIQ.GL.V5P1 × 22 | ✅ Ziehl-Abegg 在 §9 接受品牌清单 |
| ~~Q26-2 (v1.2 初始)~~ | PLC 品牌(初始版)| Schneider 施耐德 HMIGXO3512 触摸屏 + TC180A 主控板 | ✅ Schneider 在 §14 接受品牌清单(v1.3 进一步升级为 Siemens, 见 §2.6)|
| ~~Q26-3~~ | 旁通阀品牌 / 规格 | Bray DN200 三通阀（70E201-113DB536/K）| 🟧 Bray 不在 §14 接受品牌清单（Belimo / Siemens / Honeywell），但**规格匹配 V1.5 §7.1 DN200 要求**——须 Q33 书面说明替代理由或换品牌 |

> [!info] v1.2 旁通阀说明
> Bray 不在 V1.5 §14 接受品牌清单（Belimo / Siemens / Honeywell）。CSV 2 所列 DN200 规格与 V1.5 §7.1 锁定值匹配，但品牌须 Q33 确认。

### 2.5 v1.2 新增 — CSV 2 暴露的新缺口

> CSV 2 同时暴露两项原本未发现的问题：

| # | 新缺口 | 影响 | v1.3 状态 |
|---|--------|------|----------|
| ~~Q34~~ | **压缩机变频器品牌不达标**(v1.2 暴露, v1.3 厂家已解决) | V1.5 §14 接受 ABB / Danfoss / Siemens 之一；CSV 2 列"新时达 AS 系列"非 §14 接受品牌。须书面说明 OEM 来源 / 是否提供 §14 接受品牌的替代方案 | ✅ **已闭环 (v1.3)**: Danfoss Turbocor TT450 磁悬浮压缩机内置 VFD, 厂家已从配置表电气清单中**整项移除**独立外配变频器(参见 §2.6 + §2.2 末行) |
| **Q35** | **干冷器 V 型自制（11 台）规格未明** | V1.5 §6 锁定翅片/管材/涂层/盐雾测试报告。CSV 2 仅标"V 型换热器（自制）"，翅片（铝翅片铜管 / 全铝微通道）未明 → 与 Q29 合并跟进 | ⏳ 仍待厂家澄清(v1.3 xlsx 未提供该项) |

### 2.6 v1.3 新增 — xlsx 厂家电气配件更新闭环项

> 厂家 2026-06-06 提供更新版 xlsx 后, 以下问题**已闭环**:

| # | 闭环项 | xlsx 答复 | V1.5 §14 接受品牌 |
|---|--------|----------|------------------|
| ~~Q34~~ | **压缩机变频器品牌** | **整项移除**: Danfoss Turbocor TT450 磁悬浮压缩机内置 VFD, 无须独立外配 | ✅ 不再适用 — 闭环 |
| **Q36 (升级)** | **PLC 品牌升级** | Schneider HMIGXO3512 → **Siemens MTP700 Unified 触摸屏 + Siemens 1200 G2 控制器**(同时移除华联 TC180A + 天加 TC282 国产板卡) | ✅ **§14 接受品牌度提升**: 从 Schneider 升级为 Siemens, 同时减少 2 块国产板卡 |
| **Q37 (升级)** | **EEV 控制器升级** | 三花 VSD1001 × 2 → **Danfoss EKF 2A × 4** | ✅ Danfoss 在 §14 接受品牌清单 |
| **Q38 (新增审计)** | **电源指示灯** | 施耐德 XB2BVM × 3 | ✅ Schneider 在 §14 接受品牌清单 |
| **Q39 (新增审计)** | **急停按钮** | 施耐德 ZB2BS54C + ZB2BZ104C 红色(自带 2NC)× 1 | ✅ Schneider 在 §14 接受品牌清单 |
| **Q40 (新增审计)** | **中间继电器** | 施耐德 RXM4LB2P7 × 2 | ✅ Schneider 在 §14 接受品牌清单 |
| — | **温度传感器细化** | 久茂 902150/10-378-1001-1-6-50-999-12000/000(12m)× 12 | 🟧 Jumo 久茂非 §14 接受品牌清单(§14 待补德系传感器品牌) |
| — | **压力传感器拆分** | 丹佛斯 AKS 3000 高压 (0~30 bar) × 2 + 低压 (-1~12 bar) × 2 | ✅ Danfoss 在 §14 接受品牌清单 |

---

## 3. V1.5 §3 / §5 / §6 / §7 / §9 / §10 / §13 / §14 / §15 综合对照

| 对照章节    | 关键项                                    | TICA TAMFV430.3ALF5（磁悬浮）| 数据来源 |
| ------- | -------------------------------------- | ---------------------------- | -------- |
| §3 性能   | 额定制冷量 / 流量 / ΔT                        | ✅ 1700 kW / 176.9 m³/h / 10K             | CSV 1 |
| §3 性能   | 进出水温度                                  | ✅ **FWS 22/32°C 经 4°C 板换吻合 TCS 26-28°C** | CSV 1 + Q22 闭环 |
| §3 性能   | 干冷器散热量 ≥ 1700 kW                       | 🟧 推算 1962 kW（Q29 须独立验证）              | CSV 1 + CSV 2 |
| §3 性能   | 综合 COP ≥ 3.5                           | ✅ **6.50**                               | CSV 1 |
| §3 性能   | 极热 COP ≥ 2.8                           | 🟧 **缺 UAE 46°C 实测**（Q24）              | — |
| §3 性能   | IPLV ≥ 5.0                             | 🟧 缺数据（补全项）                           | — |
| §3 性能   | 噪声 ≤ 75 dB(A) @ 1m                      | 🟧 缺数据（补全项）                           | — |
| §3 性能   | 防护 IP54 / 寿命 ≥ 15 年                    | 🟧 缺证书（补全项）                           | — |
| §5 压缩机  | 磁悬浮 OEM（V1.5 §5.3 接受品牌）               | ✅ **Danfoss Turbocor TT450**              | CSV 2（Q23 闭环）|
| §5 压缩机  | 调速 10–100%                             | ✅ 磁悬浮                                    | CSV 1 |
| §5 压缩机  | N+1 冗余                                 | ✅ 3 套独立工质                                | CSV 1 + CSV 2 |
| §5 压缩机  | 变频器品牌（V1.5 §14 接受 ABB / Danfoss / Siemens）| ✅ **已闭环 (Q34)**: 磁悬浮压缩机内置 VFD, 厂家已整项移除独立外配 | xlsx 2026-06-06 |
| §5.4 制冷剂 | R513A 合规性                              | ✅ A1 类 / GWP 573 / EU/US/UAE/TH 允许     | CSV 1 |
| §6 干冷器  | 铝翅片铜管 / 微通道 / 涂层                        | 🟧 **V 型自制（11 台）翅片未明**（Q35）            | CSV 2 |
| §6 干冷器  | EG 55% 兼容（Kemi 极值）                     | ✅ **55%EG 匹配**                           | CSV 1 |
| §6 干冷器  | UAE 盐雾 ≥ 1000h                         | 🟧 缺报告（补全项）                            | — |
| §7 旁通阀  | 必配 / 三通电动调节阀 / DN200                    | ✅ **Bray DN200 三通阀**（规格匹配，品牌 Q33 跟进）  | CSV 2 |
| §9 风机   | EC 变频 + N+1                            | ✅ 22 台 EC                                | CSV 1 |
| §9 风机   | 品牌 ebm-papst / Ziehl-Abegg / Rosenberg | ✅ **Ziehl-Abegg**                          | CSV 2 |
| §10 水泵  | ≥ 160 m³/h                             | ✅ 194.59 m³/h                            | CSV 1 |
| §10 水泵  | **≥ 33m 扬程（V1.6 已锁定）**                 | ✅ **33.24m**                             | CSV 1 |
| §10 水泵  | 介质 25–55% EG（Kemi 极值）                  | ✅ **55%EG 匹配**                           | CSV 1 |
| §10 水泵  | 最低环温 −40°C（标准版）                        | ✅ **−45°C（+5°C 裕度）**                     | CSV 1 |
| §10 水泵  | 品牌 Grundfos / Wilo / Armstrong         | ✅ **Wilo 威乐**                            | CSV 1 |
| §13 认证  | CE / UL / PED                          | 🟧 **全部未提供**（Q31 阻塞项）                  | — |
| ~~§13 认证~~ | ~~EAC（Astana）~~                      | **Astana 移出，EAC 不再要求**                | — |
| §14 品牌  | 磁悬浮 OEM                                | ✅ **Danfoss Turbocor**                     | CSV 2 |
| §14 品牌  | 风机                                     | ✅ **Ziehl-Abegg**                          | CSV 2 |
| §14 品牌  | 水泵                                     | ✅ **Wilo**                                | CSV 1 |
| §14 品牌  | 阀件                                     | 🟧 **Bray 旁通阀品牌非 §14**（Q33）             | CSV 2 |
| §14 品牌  | PLC                                    | ✅ **Siemens (v1.3 升级 from Schneider)**            | xlsx 2026-06-06 |
| §14 品牌  | 变频器                                    | ✅ **已闭环 (Q34)**: 内置于磁悬浮压缩机, 无须独立外配 | xlsx 2026-06-06 |
| §15 环境  | −40°C ~ +50°C（标准版）                     | ✅ **−45°C 最低环温**                        | CSV 1 |
| ~~§15 环境~~ | ~~−55°C ~ +50°C（Astana）~~              | **Astana 已移出厂家考核**                      | — |
| §15 环境  | UAE 46°C 满载运行                          | 🟧 缺实测（Q24）                            | — |
| §15 环境  | TX Uri −20°C 冷启动                       | 🟧 缺                                  | — |
| §15 环境  | Thailand 抗震 PGA 0.08g                  | 🟧 缺                                  | — |

---

## 4. 待澄清问题清单

> 接续 V1.5 §17 Q1–Q21 编号。**Q22 起为本次新增**；v1.2 起追加 Q23 闭环 + Q28-Q32 厂家澄清 + Q33-Q35 新增项。

### 4.1 ✅ 已闭环项

| # | 闭环项 | 闭环依据 |
|---|--------|---------|
| **Q22** | 进出水温度方向反转 | TICA 标定 22/32°C 是 FWS 一次侧温度，经 CDU 板换 4°C 接近温差后，TCS 二次侧进水达到 26°C |
| **Q23** | 磁悬浮压缩机品牌 | **CSV 2 明确为 Danfoss Turbocor TT450-E-1-ST-SL** × 3（TT 前缀 = Turbocor 系列）|
| **Q25** | −55°C 极寒认证（Astana）| Astana 哈萨克斯坦站点移出厂家考核 |
| **Q26** | 60% EG 兼容（Astana）| Astana 移出，55%EG 覆盖 Kemi 极值 |
| **Q27** | 加热模块（Astana 强制）| 降级为可选（Kemi / TX 视商务条件定）|
| **风机品牌** | 须 ebm-papst / Ziehl-Abegg / Rosenberg | CSV 2 明确为 **Ziehl-Abegg 施乐百** |
| **PLC 品牌** | 须 Siemens / Schneider / Mitsubishi | xlsx v1.3 升级为 **Siemens MTP700 Unified + 1200 G2 控制器**(原 Schneider HMIGXO3512 已替换) |
| **EAC 认证** | Astana 强制 | Astana 移出，EAC 不再要求 |
| **Q34 (v1.3 新闭环)** | **压缩机变频器品牌** | Danfoss Turbocor TT450 磁悬浮压缩机内置 VFD, 厂家已从配置表电气清单中**整项移除**独立外配变频器(原 "新时达 AS 系列" 删除) |
| **Q36 (v1.3 升级)** | **PLC 品牌升级** | 从 Schneider 升级为 Siemens(同时移除华联 TC180A + 天加 TC282 国产板卡) |
| **Q37 (v1.3 升级)** | **EEV 控制器** | 从三花 VSD1001 升级为 **Danfoss EKF 2A × 4** |

### 4.2 🟥 P0 阻塞项 — 主流站点入 BOM 必须澄清

| # | 澄清项 | 我方需求 | 影响 |
|---|--------|---------|------|
| **Q24** | **极热 COP（UAE 46°C 满载）** | 46°C DB / 30°C WB / 湿膜启用工况下实测或仿真 COP 是否 ≥ 2.8？同时提供 **15 / 25 / 35 / 48°C 四档 COP 曲线**（含湿膜启停边界）| 🟥 V1.5 §3 强制 |
| **Q31** | **CE / UL / PED 认证** | V1.5 §13 强制（EAC 因 Astana 移出不再要求）。请提供 CE / UL / PED 证书复印件及覆盖型号范围 | 🟥 入库硬约束 |

### 4.3 🟧 P1 重要项 — 须补全或澄清

| # | 澄清项 | 我方需求 | 影响 |
|---|--------|---------|------|
| **Q28** | **160 m³/h @ 33m 设计点 H-Q 曲线** | V1.5 §10 + V1.6 锁定 **总扬程 33m**。贵司内置泵 33.24m @ 194.59 m³/h。请提供**完整 H-Q 曲线**（100–200 m³/h 流量范围），确认 160 m³/h 工况下扬程仍 ≥ 33m | 🟧 V1.6 已锁定 ≥ 33m |
| **Q29** | **干冷器独立配置散热量** | V1.5 §3 + §6 锁定 **≥ 1,700 kW @ 10°C**；贵司 CSV 1 "自然冷盘管压降 58 kPa" 对应散热量是否独立 ≥ 1,700 kW？CSV 2 "V 型换热器（自制）11 台" 翅片/管材/涂层规格？| 🟧 室外侧总散热基线 |
| **Q30** | **湿膜选配方案** | UAE / 泰国强烈推荐。是否可选配？价格？接口预留？触发逻辑？ | 🟧 |
| **Q32** | **旁通阀具体控制逻辑** | V1.5 §7 锁定 PID + 趋近度 5°C。贵司"100% 自然冷环温 5.30°C"对应旁通阀 PID 阈值？极寒工况调节曲线？| 🟧 极寒工况保护 |
| **Q33** | **旁通阀品牌替代说明** | V1.5 §14 接受 Belimo / Siemens / Honeywell。贵司选 Bray，请书面说明替代理由或换品牌 | 🟧 §14 品牌合规 |
| **Q35** | **干冷器 V 型换热器规格** | 翅片（铝翅片铜管 / 全铝微通道）？管材？涂层（亲水环氧 / 酚醛）？盐雾 ≥ 1000h 报告（ISO 9227）？| 🟧 V1.5 §6 强制 |
| **Q38-Q40 (v1.3 新增审计, 全部 §14 合规)** | 电源指示灯 / 急停按钮 / 中间继电器 | v1.3 xlsx 显示三项均为 Schneider 接受品牌 — 无须厂家回复, 已闭环 | ✅ v1.3 闭环 |
| — | **IPLV 实测数据** | V1.5 §3 要求 ≥ 5.0 | 🟧 |
| — | **噪声 / 防护 / 寿命** | ≤ 75 dB(A) / IP54 / ≥ 15 年 | 🟧 |
| — | **UAE 盐雾 ≥ 1000h 报告（ISO 9227）** | V1.5 §6 + §15 强制 | 🟧 |
| — | **100% 自然冷散热水量与温升曲线** | V1.5 §3 锁定 ≥ 1,700 kW @ 10°C | 🟧 |
| — | **加热模块（Kemi / TX 可选）** | 是否含 ≥ 30 kW 电加热？是否含电伴热带（Kemi 认证 ≥ −45°C，TX 认证 ≥ −25°C）？| 🟧 降级 P1 |
| — | **TX Uri −20°C 冷启动 / Thailand 抗震 PGA 0.08g** | V1.5 §15 强制 | 🟧 |

---

## 5. ATS 综合建议

### 5.1 TICA TAMFV430.3ALF5（磁悬浮）— 推荐候选（条件性）

**主流站点（UAE / TX / TH / Kemi）有条件通过**，须 2 项 P0（Q24 / Q31） + 9 项 P1 全部澄清后入 BOM 候选。
**Astana 哈萨克斯坦站点已移出厂家考核**（2026-06-02 决策）。

**核心亮点**：
- EER 6.50 远超 §3 综合 COP 3.5（+86%）
- 自带 Wilo 33.24m 泵与 V1.6 锁定 33m 设计点**完全吻合**
- 3 套独立工质系统（N+1 冗余）
- R513A 制冷剂（EU/US/UAE 允许，GWP 573）
- 流量 / 容量 / 防护 / 重量均达标
- −45°C 最低环温满足 V1.5 §15 标准版 −40°C，覆盖 Kemi −43°C（+2°C 裕度）
- **v1.2 新增**: 磁悬浮压缩机品牌闭环（Danfoss Turbocor TT450）、风机品牌闭环（Ziehl-Abegg）、PLC 品牌闭环（Schneider）
- **v1.3 新增**: 机组型号统一为 **TAMFV430.3ALF5**; PLC 品牌**升级**为 Siemens (MTP700 Unified + 1200 G2 控制器); EEV 控制器**升级**为 Danfoss EKF 2A; **Q34 变频器品牌问题已闭环**(磁悬浮压缩机内置 VFD, 独立变频器整项移除); 新增 3 项 Schneider 配件(电源指示灯/急停按钮/中间继电器)均 §14 合规

**关键缺口（v1.3 更新）**：
- ~~磁悬浮压缩机品牌未明~~ → **已闭环（Q23）**
- ~~风机品牌未明~~ → **已闭环（Ziehl-Abegg）**
- ~~PLC 品牌未明~~ → **已升级闭环（Q36）: 从 Schneider 升级为 Siemens MTP700 Unified + 1200 G2**
- ~~压缩机变频器品牌不达标~~ → **已闭环（Q34 v1.3）: 磁悬浮压缩机内置 VFD, 厂家已整项移除独立外配**
- ~~EEV 控制器品牌不达标~~ → **已升级闭环（Q37 v1.3）: 三花 → Danfoss EKF 2A**
- **UAE 极热 COP 缺数据**（Q24, P0 阻塞）
- **CE / UL / PED 认证文件未提供**（Q31, P0 阻塞）
- **干冷器 V 型换热器规格未明**（Q35, P1）
- **旁通阀品牌非 §14 接受**（Q33, P1: Bray → 须换 Belimo / Siemens / Honeywell）

### 5.2 入库决策前置

> [!warning] 3rd Party List 增补流程
> TICA 不在当前 3rd Party List。引入须经以下流程：
> 1. **ATS 评审**：技术规格 / 性能 / 适配性（**本评估文档输出**）
> 2. **Risk 评审**：SPOF / 财务风险 / 供应链稳定性
> 3. **Compliance 评审**：CE / UL / PED 认证完整性（**待 Q31 闭环**）
> 4. **3rd Party List 增补决议**：经 Yuri 签字后入库
> 5. **入库后**：在 `KB/3RD-PARTY/COOLING/TICA/` 下创建独立产品文档 + 同步更新 `3rd Party List.md`

---

## 6. 行动项

| # | 行动 | 责任 | 状态 |
|---|------|------|------|
| A1 | 起草厂家澄清邮件（Q24 / Q31 P0 + Q28-Q30 / Q32-Q35 P1）| ATS | ✅ **已发送**（2026-06-03，详见 [[TICA_Clarification_Email_Drafts]] 发送记录）|
| ~~A2~~ | ~~起草 R1–R5 螺杆方案退回邮件~~ | **v1.2 删除**：CSV 2 与 CSV 1 为同款产品，无须单独退回邮件 | ✅ Closed |
| A3 | 启动 TICA 3rd Party List 增补流程 | ATS / Risk / Compliance | 待 Yuri 拍板 |
| A4 | 厂家回复后更新本评审文档 | ATS | 待 Q24 / Q31 + Q28-Q30 / Q32-Q35 回复 |
| A5 | 主流站点（UAE / TX / TH / Kemi）选型报告 | Cooling Engineer | 待 Q24 / Q31 闭环 |
| ~~A6~~ | ~~极寒站点（Astana）选型报告~~ | **Astana 已移出厂家考核，行动项关闭** | ✅ Closed |
| A7 | V1.5 §3 措辞修正（"CHW Supply" → "TCS 二次侧"）| ATS | 待启动（Q22 闭环连带）|

---

## 7. 引用

- 厂家原始文件（v1.3 主源）：`[[TICA风冷磁浮冷水机组技术参数表&配置表]]`（xlsx · 2026-06-06 厂家更新版, 含 Catalog + 配置表更新电气部分 两个 sheet）
- 厂家历史投标资料：`[[风冷磁浮冷水机组技术参数表&配置表]]`（CSV 1 · 系统参数）· `[[自然冷却风冷螺杆式冷水机组]]`（CSV 2 · 配置, 2026-06-03 厂家书面确认与 CSV 1 同款）
- 技术规格基线：`[[Hybrid Chiller Requirement 技术规格需求书]]` V1.5
- 治理基线：`[[../../FOG D Series/DESIGN/DC45 Hydronic & Thermal Design Criteria|Rev.C]]` §9.2
- 三支路评估：`[[../../FOG D Series/DESIGN/DC45 三支路冷却重评估 2026-05-21|Rev 11]]` §4.4
- 上游 CDU：`[[CDU_Requirement]]` v2.1
- 配套邮件草稿：`[[TICA_Clarification_Email_Drafts]]`
- 3rd Party 清单：`KB/3RD-PARTY/3rd Party List.md`（当前不含 TICA）

---

> **遵循 CLAUDE.md**：本文档不含价格、报价或单价信息（Hard Rule #1）。TICA 当前不在 3rd Party List（Hard Rule #2），不构成采购推荐。

---

## Changelog

| Version | Date | Summary |
|---------|------|---------|
| v1.3 | 2026-06-06 | 厂家提供 xlsx 电气配件更新: (1) 型号统一为 **TAMFV430.3ALF5**(原 CSV 1 写作 "TAMFV-ALF5 430.3"); (2) §2.2 电气部件清单全表更新,新增 BLOB `^tica-v13-electrical`;(3) **Q34 闭环**: 磁悬浮压缩机内置 VFD, 厂家已整项移除独立外配变频器;(4) **Q36 升级**: PLC 从 Schneider HMIGXO3512 升级为 **Siemens MTP700 Unified + 1200 G2 控制器**(同时移除华联 + 天加国产板卡);(5) **Q37 升级**: EEV 控制器从三花 VSD1001 升级为 **Danfoss EKF 2A × 4**;(6) 新增 3 项 Schneider 配件(电源指示灯/急停按钮/中间继电器),均 §14 合规;(7) §3 综合对照表 / §4.1 已闭环项 / §4.3 P1 重要项 / §5.1 关键缺口 同步刷新;(8) §2.6 v1.3 新增段——xlsx 厂家电气配件更新闭环项;(9) 数据源从 CSV 切换至 xlsx,CSVs 保留为历史投标资料;(10) 文件**重命名**: `TICA_Hybrid_Chiller_Configuration_Review.md` → `TICA_TAMFV430.3ALF5_Hybrid_Chiller_Configuration_Review.md`(含产品型号)。P0 项(Q24/Q31)/ Q33 旁通阀 / Q35 干冷器规格 仍未闭环,仍待厂家回复。 |
| v1.2 | 2026-06-03 | 同款产品确认: 两个 CSV 对应同一款产品 TAMFV-ALF5 430.3。删除螺杆方案退回段。Q23(磁悬浮品牌) / 风机 / PLC / 旁通阀规格已闭环。 |
| v1.1 | 2026-06-02 | Astana 站点移出厂家考核;V1.6 扬程锁定 33m(机内 13m + 机外 20m)。 |
| v1.0 | 2026-06-01 | 初始评审版本。 |

---

*Document Version: v1.3 | Last Updated: 2026-06-06*
