---
title: TICA TAMFV430.3ALF5 Hybrid Chiller 投标配置对照评审 — V2.0 Checkpoint
version: V2.0 — 2026-06-06 Checkpoint
date: 2026-06-06
author: ATS / FOG Engineering
scope: TICA TAMFV430.3ALF5 磁悬浮 Hybrid Chiller 对 V5 Checkpoint 基线的合并对照评审
status: ⏳ 候选引入；P0 阻塞（Q24 / Q31）+ 11 项 P1 待厂家回复
classification: 内部
baseline: "[[Hybrid Chiller Requirement V5]]"
archived_versions:
  - ".TICA_TAMFV430.3ALF5_Hybrid_Chiller_Configuration_Review.md"  # v1.0–v1.4 历史归档（数据源切换 / 基线迁移 / 电气配件升级 / Astana 移出 详尽推导）
source:
  - "[[TICA风冷磁浮冷水机组技术参数表&配置表]]"  # xlsx 主源 (2026-06-06 厂家更新)
  - "[[风冷磁浮冷水机组技术参数表&配置表]]"  # CSV 1 (历史投标资料 · 系统参数)
  - "[[自然冷却风冷螺杆式冷水机组]]"  # CSV 2 (历史投标资料 · 配置 BOM)
  - "[[TICA_Clarification_Email_Drafts]]"  # 邮件澄清记录（外发 2026-06-03）
related:
  - "[[Hybrid Chiller Requirement V5]]"
  - "[[../../FOG D Series/DESIGN/DC45 Hydronic & Thermal Design Criteria|Rev.C]]"
  - "[[CDU_Requirement V5]]"
  - "[[TICA_Clarification_Email_Drafts]]"
tags:
  - cooling
  - 3rd-party-review
  - tica
  - hybrid-chiller
  - dc45
  - model/TAMFV430.3ALF5
  - "#MDC"
aliases:
  - TICA Hybrid Chiller 评审 V2.0
  - TICA TAMFV430.3ALF5 V2.0
width: wide
audience: 工程师 + AI(评审追溯)/ 商务(3rd Party 入库推进)
---

> **Audience:** 主受众 工程师 + AI（评审追溯）；次受众 商务（推进 3rd Party List 增补流程）。
> **角色:** 内部技术评审 — TICA 投标配置对 V5 基线的合并对照。**不是产品 PRD**，**不是采购推荐**。
> **权威性:** ATS 评审产物。引入决策须经 ATS / Risk / Compliance 三方评审 + 3rd Party List 增补流程。

# TICA TAMFV430.3ALF5 Hybrid Chiller 投标配置对照评审 — V2.0 Checkpoint

> **V2.0 定位（Checkpoint 抽取版）**：对齐 [[Hybrid Chiller Requirement V5]] Checkpoint 基线，按 5 段式重组：合并配置出处 / 合并澄清内容 / 待澄清汇总 / 综合建议 / ATS 评审。
> 演化推导（v1.0–v1.4 CSV→xlsx 数据源切换 / V1.5→V5 基线迁移 / 电气配件升级链条 / Astana 移出决策 详尽过程）保留在 `.TICA_TAMFV430.3ALF5_Hybrid_Chiller_Configuration_Review.md`（点前缀归档版）。

> [!warning] CLAUDE.md Hard Rule #2
> 当前 cooling 类已批准供应商：泰铂（drycooler + DX）· 三河同飞（600 kW 螺杆式集成）。**TICA 不在 3rd Party List**，本评估为新供应商引入候选评估，**不构成采购推荐**。

---

## 0. 评估结论快照

| 维度 | 结论 |
|------|------|
| **整体 V5 基线符合度** | 🟢 主体符合（V5 §2 / §3 / §5 / §6 性能 + 品牌 + 流体边界 高度吻合）|
| **主流站点（UAE / TX / TH / Kemi）** | 🟢 有条件通过（待 P0 闭环 + P1 补全）|
| Astana（哈萨克斯坦） | ⛔ 已移出厂家考核（2026-06-02 决策；TICA −45°C 不达 V5 §8 Astana 扩展版 −55°C 要求）|
| **P0 阻塞项** | 🟥 2 项：Q24（UAE 46°C COP）/ Q31（CE / UL / PED 认证）|
| **P1 关注项** | 🟧 11 项（含 v1.4 新增 Q41 / Q42 / Q43 / Q44）|
| **闭环项** | ✅ Q22 / Q23 / Q25 / Q26 / Q27 / Q34 / Q36 / Q37 / Q38–Q40 |
| **3rd Party List 状态** | 🟧 不在清单 — 须 ATS / Risk / Compliance 三方评审后入库 |
| **下一里程碑** | 厂家回复 Q24 / Q31 P0 项 → 启动 3rd Party List 增补流程 |

---

## 1. 合并配置出处对照表

> **数据源缩写**：**xlsx** = `TICA风冷磁浮冷水机组技术参数表&配置表.xlsx`（2026-06-06 厂家更新版，含 Catalog + 配置表更新电气部分 两个 sheet · v1.3 起主源）；**CSV 1** = `风冷磁浮冷水机组技术参数表&配置表.csv`（系统参数 · 历史投标资料）；**CSV 2** = `自然冷却风冷螺杆式冷水机组.csv`（配置 BOM · 历史投标资料 · 2026-06-03 厂家书面确认与 CSV 1 同款）。

### 1.1 V5 §2 系统性能

| 参数 | TICA 厂家值 | V5 §2 锁定 | 出处 | 状态 |
|------|------------|----------|------|------|
| 额定制冷量 | 1,700 kW | ≥ 1,600 kW | CSV 1 | ✅ +6.3% |
| 流量 | 176.9 m³/h | ≥ 160 m³/h | CSV 1 | ✅ +10.6% |
| ΔT | 10 K | 10 K（22 / 32°C）| CSV 1 | ✅ |
| FWS 供 / 回水 | 22 / 32°C（FWS 一次侧）| 22 / 32°C（一次侧，±0.5°C）| CSV 1 + Q22 闭环 | ✅ V5 直接吻合 |
| 综合 COP（25°C 满载）| 6.50 EER | ≥ 3.5 | CSV 1 | ✅✅ +86% |
| 极热 COP（UAE 46°C 满载，湿膜启用）| — | ≥ 2.8 | — | 🟥 **缺数据 → Q24** |
| 部分负荷 IPLV | — | ≥ 5.0（AHRI 550/590 / GB/T 18430）| — | 🟧 缺数据 |
| 干冷器散热量 @ 10°C | 推算 1,962 kW | ≥ 1,700 kW | CSV 1 + CSV 2 | 🟧 独立曲线待 Q29 |
| 系统设计压力 | 1.0 MPa | ≥ 10 bar | CSV 1 | ✅ 临界 |
| 噪声 ≤ 75 dB(A) @ 1m 满载 | — | ≤ 75 | — | 🟧 缺数据 |
| 防护 IP54 | — | IP54 | — | 🟧 缺证书 |
| 外形（L×W×H） | 13,125 × 2,270 × 2,560 mm | 40/45ft ISO UH | CSV 1 | ✅ ≈ 43ft |
| 运行重量 | 14,912 kg | ≤ 15,000 kg | CSV 1 | ✅ 临界 |
| 设计寿命 ≥ 15 年 | — | ≥ 15 年 | — | 🟧 缺证明 |

### 1.2 V5 §3 压缩机

| 参数 | TICA 厂家值 | V5 §3 锁定 | 出处 | 状态 |
|------|------------|----------|------|------|
| 类型 | 无油磁悬浮离心式 | 磁悬浮 / 气悬浮 / 变频螺杆 / 变频涡旋 | CSV 1 | ✅ 推荐类型 |
| OEM 品牌 | Danfoss Turbocor TT450-E-1-ST-SL × 3 | Copeland / Bitzer / Danfoss / Turbocor / Smardt / HAIER | CSV 2 | ✅ Q23 闭环 |
| 工质系统 | 3 套独立工质 | N+1 冗余 | CSV 1 + CSV 2 | ✅ |
| 备机切换 ≤ 30s + Lead/Lag 轮换 | — | ≤ 30s + 轮换 | — | 🟧 合并 Q42 |
| 调速 | 变频启动 / 可至 10% | 10–100% / 软启动 | CSV 1 | ✅ |
| 内置 VFD（v1.3 闭环）| TT450 内置磁悬浮 VFD（独立外配整项移除）| ABB / Danfoss / Siemens | xlsx | ✅ Q34 闭环 |
| 启动电流 | 20 A | 软启动 | CSV 1 | ✅ |

### 1.3 V5 §4 制冷剂

| 参数 | TICA 厂家值 | V5 §4 主表 | 出处 | 状态 |
|------|------------|----------|------|------|
| 制冷剂 | **R513A** | R1234ze / R454B / R32 / R407C / R410A（主表）；禁 R22 / R404A | CSV 1 | 🟧 **未直接列于 V5 §4 主表** — A1 类 / GWP ~573 / EU/US/UAE/TH 允许（详细法规对比保留在 V1.6 §5.4 归档版）→ 建议厂家明示法规适用清单 |
| A2L 泄漏检测 + 专用接头 | — | EU 站点强制 EN 378 / ASHRAE 15 | — | ✅ R513A 为 A1 类，A2L 要求不适用 |

### 1.4 V5 §5 干冷器 / 旁通 / 加热 / 湿膜

| 参数 | TICA 厂家值 | V5 §5 锁定 | 出处 | 状态 |
|------|------------|----------|------|------|
| 干冷器形式 | V 型自制 × 11 台（天加）| ≥ 1700 kW @ 10°C；EC 变频；翅片亲水铝 + 环氧；金属壳热浸镀锌 + 粉末喷涂 | CSV 2 | 🟧 翅片 / 管材 / 涂层规格未明 → Q35 / Q29 |
| 风机 | Ziehl-Abegg ZN091-ZIQ.GL.V5P1 × 22 EC | ebm-papst / Ziehl-Abegg / Rosenberg；N+1 | CSV 1 + CSV 2 | ✅ |
| 风机风量 | 495,000 m³/h | — | CSV 1 | ✅ |
| 风机输入功率 | 59.4 kW | — | CSV 1 | ✅ |
| 100% 自然冷环温 | 5.30°C | L1 自由冷 ≤ 10°C 上限 | CSV 1 | ✅ 覆盖 Kemi / TX 自由冷阈值 |
| 旁通三通阀 | Bray 70E201-113DB536/K DN200 | 必配 / 三通电动调节 / **Belimo / Siemens / Honeywell** / FWS < 24°C 降风机 / < 22°C 旁通介入 | CSV 2 | 🟧 规格✅；品牌非 V5 §5 接受 → **Q33** |
| 旁通 PID 阈值 / 极寒调节曲线 | — | PID + 与风机转速联动 | — | 🟧 → Q32（合并 Q42）|
| 加热模块（Kemi / TX 可选）| — | ≤ −8°C 启动；冷启动 FWS < −5°C 禁泵；Watlow / Chromalox / Vulcanic + 电伴热带 | — | 🟧 → Q5（降级 P1，Astana 移出后非强制）|
| 湿膜（UAE / 泰国强烈建议）| — | DN50 / PN10；TDS ≤ 500 ppm；环境 > 25°C + 湿球温差 > 5°C 启动；UAE RH > 80% 实时湿球判断 | — | 🟧 → Q30 |

### 1.5 V5 §6 / §6.1 FWS 主泵 + 一次侧管路

| 参数 | TICA 厂家值 | V5 §6 锁定 | 出处 | 状态 |
|------|------------|----------|------|------|
| 品牌 | Wilo（威乐 · 德国）| Grundfos / Wilo / Armstrong | CSV 1 | ✅ |
| **拓扑** | CSV 仅披露单台 194.59 m³/h | **2N 推荐**（双泵并联 50% 各，单泵故障自动切至 100%；定期轮换）| CSV 1 | 🟧 **→ Q41** |
| 单泵流量 | 194.59 m³/h | ≥ 80 m³/h（2N 合计 ≥ 160）| CSV 1 | ✅ |
| **扬程** | **33.24 m** | **≥ 25 mH₂O ≈ 245 kPa**（V5 下调 from V1.6 33m）| CSV 1 | ✅✅ **富余 +33%** |
| 介质温度 | 22 / 32°C FWS 一次侧 | 22 / 32°C 一次侧 | CSV 1 | ✅ |
| 介质 / EG 浓度 | 55% EG | EG 25–60%（Kemi 55% / Astana 60% 已移出）| CSV 1 | ✅ Kemi 极值匹配 |
| 最低环温 | −45°C | −40°C 标准版 | CSV 1 | ✅ +5°C 裕度覆盖 Kemi −43°C |
| 安装 / 控制 | 卧式 / 变频 | 卧式离心 / 管道泵 / VFD 压差恒定 | CSV 1 | ✅ |
| 防护 | — | IP55 | — | 🟧 合并 Q41 |
| 附件 | — | 独立隔离阀 / 止回阀 / 软接头 / 压力表 + 共用 Y 型过滤 DN100 ≤ 0.5 mm | — | 🟧 合并 Q41 |
| 一次侧管路保温 | — | ≥ 50 mm 岩棉（k ≤ 0.040）或 ≥ 30 mm PIR/PUR；100m FWS 由 BOM 集成商负责 | — | 🟧 须厂家书面回执 → **Q44** |

### 1.6 V5 §7 控制 / 通信 / 接口 / 认证

| 参数 | TICA 厂家值 | V5 §7 锁定 | 出处 | 状态 |
|------|------------|----------|------|------|
| 触摸屏 | Siemens MTP700 Unified（v1.3 升级 from Schneider HMIGXO3512）| ≥ 7" 彩色 / 中英文 / 本地数据 ≥ 30 天 + USB 导出 | xlsx | ✅ Q36 闭环 |
| 主控制器 | Siemens 1200 G2（v1.3 升级，移除华联 TC180A + 天加 TC282 国产板卡）| PLC | xlsx | ✅ |
| EEV 控制模块 | Danfoss EKF 2A × 4（v1.3 升级 from 三花 VSD1001）| Danfoss / Siemens / 等 | xlsx | ✅ Q37 闭环 |
| 通信 | — | Modbus RTU + RS485 必，Modbus TCP 选 | — | 🟧 须确认 |
| 干接点告警 | — | ≥ 4 路（压缩机故障 / HP / LP / 传感器异常）| — | 🟧 须确认 |
| 接口 — 冷水供回 | DN200（PN ≥ 10 bar）| DN100（PN ≥ 10 bar）| CSV 1 + CSV 2 | ✅ 富余 |
| 接口 — 补水 / 排水 / 湿膜 / 制冷剂施拉德 | — | DN25 / DN20 / 按制冷剂匹配 | — | 🟧 合并 Q30 |
| 控制逻辑 | — | PID 闭环响应 ≤ 60s / 按环温分级投切 / 迟滞 ±2°C | — | 🟧 合并 Q42 |
| **CE（含 PED 2014/68/EU）+ UL 1995 等效 + EN 378 / ASHRAE 15** | — | 强制 | — | 🟥 **缺证书 → Q31（P0 阻塞）** |

### 1.7 V5 §8 环境适应性（6 站点）

| 站点 | TICA 适配 | V5 §8 要求 | 状态 |
|------|----------|----------|------|
| Kemi 芬兰 (−43°C / +25°C) | ✅ −45°C 最低环温 / 55% EG / Wilo −45°C 认证 | −40°C 标准版（防结露 / 电伴热 / 加热模块可选）| ✅ +2°C 裕度 |
| Texas Dallas (+40°C / −23°C) | 🟧 −45°C 最低环温覆盖；UAE 46°C COP 缺数据 / TX 冷启动须确认 | 加热模块 + 电伴热（−25°C 设计低温）| 🟧 → Q5 / Q24 |
| UAE Dubai (+46°C / +5°C) | 🟧 缺 UAE 46°C 满载实测 / 缺盐雾 ≥ 1000h 报告（ISO 9227）/ 缺维护 ≤ 6 月规程 | IP55 + 防沙网 / 湿膜强烈建议 / 维护 ≤ 2500h | 🟥 → Q24 + 🟧 Q19 |
| 泰国 Chiang Mai (+38°C 高湿 / +5°C) | 🟧 缺抗震 PGA 0.08g 测试报告（IEC 60068-2-6）/ 缺 PM2.5 过滤方案 | PGA 0.08g 强制 / 湿膜强烈建议 / 维护 ≤ 6 月 | 🟧 → Q18 + Q19 |
| ⛔ ~~Astana 哈萨克斯坦 (−52°C / +40°C)~~ | ~~−45°C 不达 −55°C~~ | **已移出厂家考核**（2026-06-02 决策）| ✅ 闭环 |

### 1.8 V5 §9 漂移联动 + §11 出厂测试

| 项 | TICA 厂家值 | V5 §9 / §11 锁定 | 状态 |
|------|------------|--------------|------|
| 冷端 −1 / −2 / −3°C 联动响应表 | — | 旁通阀微调 → 加热模块 → BMS 上报 | 🟧 → Q42 |
| 热端 +1 / +1.5 / +2°C 联动响应表 | — | 投备机 → 满转 → 湿膜启用 → GPU 降载信号 | 🟧 → Q42 |
| 控制器迟滞带宽 / Lead-Lag 轮换 / BMS 信号清单 | — | ±2°C 自动分级；漂移 > ±3°C N+1 切换 | 🟧 → Q42 |
| **出厂测试 — FWS 控制精度 ±0.5°C**（100/75/50/25% 负荷）| — | 出水波动 ≤ ±0.5°C | 🟧 → Q43 |
| **出厂测试 — FWS 漂移恢复**（突发 +2°C → ±0.5°C 带内）| — | ≤ 5 分钟 | 🟧 → Q43 |
| **出厂测试 — Free-cool 切换响应**（T_amb 28→20°C → FC 阀全开）| — | ≤ 3 分钟 | 🟧 → Q43 |

### 1.9 BOM 部件 / 品牌合规（V5 §3 / §5 / §14）

| 类别 | TICA 选型 | V5 接受品牌 | 状态 |
|------|----------|----------|------|
| 磁悬浮压缩机 | Danfoss Turbocor TT450 × 3 | Copeland / Bitzer / Danfoss / Turbocor / Smardt / HAIER | ✅ Q23 |
| 风机 | Ziehl-Abegg × 22 EC | ebm-papst / Ziehl-Abegg / Rosenberg | ✅ |
| 水泵 | Wilo | Grundfos / Wilo / Armstrong | ✅ |
| PLC + 触摸屏 | Siemens 1200 G2 + MTP700 Unified | Siemens / Schneider / Mitsubishi | ✅ Q36 |
| EEV 控制 | Danfoss EKF 2A × 4 | Danfoss / 等 | ✅ Q37 |
| 电子膨胀阀 | Danfoss ETS250L × 3 | Danfoss | ✅ |
| 切入阀 | Danfoss PTS27L × 3 | Danfoss | ✅ |
| 压缩机变频器 | 内置（独立外配整项移除）| ABB / Danfoss / Siemens | ✅ Q34 闭环 |
| 双极开关 / 电源指示灯 / 急停按钮 / 中间继电器 | Schneider iC65N / XB2BVM / ZB2BS54C / RXM4LB2P7 | Schneider | ✅ Q38–Q40 |
| 高压 / 低压压力传感器 | Danfoss AKS 3000（高压 0~30 bar × 2 + 低压 -1~12 bar × 2）| Danfoss | ✅ |
| **旁通阀（DN200 三通）** | **Bray** 70E201-113DB536/K | **Belimo / Siemens / Honeywell** | 🟧 规格✅ / **品牌非 V5 § 接受 → Q33** |
| 温度传感器 × 12 | Jumo 久茂 902150（12m）| §14 未列 — Jumo 德系待补 | 🟧 |
| 开关电源 | 明纬 RS-75-24 × 2 | 低压电源 §14 未列 | 🟧 视商务条件 |
| 熔断器 | CHNT 正泰 RT28-32 × 4 | §14 未列 | 🟧 视商务条件 |
| 安全阀 / 液位计 / 流量开关 / 液管过滤器 / 排气阀 / 吸气球阀 | 凯特 / 德阳新泰 / 海升 / 卡士妥 / 文森特 / Bray | §14 未列接受品牌 | 🟧 须商务评估 |
| 冷凝器（干冷器）/ 蒸发器 | 天加自制（V 型 × 11 / 满液式 × 1）| §14 未列 | 🟧 翅片规格 Q35 待澄清 |

---

## 2. 合并澄清内容（Q 编号总表）

> TICA 自有 Q 编号（Q22–Q44）↔ V5 §10 编号（Q5 / Q13 / Q16 / Q17 / Q18 / Q19 / Q20 / Q21 / Q24 / Q31）双向映射。

| TICA Q | ↔ V5 §10 | 澄清项 | 优先级 | 状态 | 闭环依据 / 我方需求 |
|--------|---------|--------|------|------|----------------|
| Q22 | — | 进出水温度方向 | — | ✅ 闭环 | TICA 标定 22/32°C 为 FWS 一次侧（最冷端 22°C / 最热端 32°C），经 CDU 板换 4°C 接近温差 → TCS 二次侧 26°C；V5 §2 直接吻合 |
| Q23 | — | 磁悬浮压缩机品牌 | — | ✅ 闭环 | CSV 2 明确 Danfoss Turbocor TT450-E-1-ST-SL × 3 |
| Q24 | **Q24** | **极热 COP（UAE 46°C 满载）** | **🟥 P0** | ⏳ 待回复 | 46°C DB / 30°C WB / 湿膜启用工况下实测或仿真 COP ≥ 2.8？提供 15 / 25 / 35 / 48°C 四档 COP 曲线（含湿膜启停边界）|
| Q25 | Q16 | −55°C 极寒认证（Astana）| — | ✅ 闭环 | Astana 移出（2026-06-02 决策）|
| Q26 | — | 60% EG 兼容（Astana）| — | ✅ 闭环 | Astana 移出；55% EG 覆盖 Kemi 极值 |
| Q27 | — | 加热模块（Astana 强制）| — | ✅ 闭环 | 降级为可选（Kemi / TX 视商务条件）|
| Q28 | **Q20a** | H-Q 曲线 + EG 25/40/55% 三站点水侧 ΔP 曲线 | 🟧 P1 | ⏳ | V5 §6 ≥ 25m 锁定；贵司 33.24m @ 194.59 m³/h 富余 +33%。提供 100–200 m³/h H-Q 曲线 + 蒸发器 / 冷凝器水侧 ΔP（按 EG 25/40/55%）|
| Q29 | **Q21** | 干冷器独立配置散热量（4 档环温曲线）| 🟧 P1 | ⏳ | V5 §2/§5 ≥ 1,700 kW @ 10°C；V5 §10 Q21 要求 +10 / +25 / +35 / +46°C 四档曲线 |
| Q30 | — | 湿膜选配方案 | 🟧 P1 | ⏳ | V5 §5 接口 DN50 / PN10 / TDS ≤ 500 ppm；触发逻辑（含 UAE RH > 80% 实时湿球判断）；接口预留 |
| Q31 | **Q31** | **CE / UL / PED 认证** | **🟥 P0** | ⏳ 待回复 | CE + PED 2014/68/EU + UL 1995 等效 + EN 378 / ASHRAE 15 制冷剂泄漏证明，覆盖型号 TAMFV430.3ALF5 |
| Q32 | Q9.3 | 旁通阀控制逻辑 / PID 阈值 | 🟧 P1 | ⏳ | V5 §5 "FWS < 24°C 降风机 / < 22°C 旁通介入"；贵司 5.30°C 自然冷环温对应 PID 阈值？冷端 −1 / −2°C 联动响应（合并 Q42）|
| Q33 | — | **旁通阀品牌替代说明（Bray）** | 🟧 P1 | ⏳ | V5 §5 接受 Belimo / Siemens / Honeywell。Bray 非清单 — 书面说明替代理由或换品牌 |
| Q34 | — | 压缩机变频器品牌 | — | ✅ 闭环（v1.3）| 磁悬浮压缩机内置 VFD；新时达独立外配整项移除 |
| Q35 | **Q17** | 干冷器 V 型换热器规格 + 散热曲线 | 🟧 P1 | ⏳ | V5 §5 锁定翅片亲水铝 + 环氧 + 镀锌 + 粉末喷涂；V5 §10 Q17 要求 −30 ~ +50°C 干冷器散热曲线（含 L1↔L0 临界点）；盐雾 ≥ 1000h 报告（ISO 9227）|
| Q36 | — | PLC 品牌（升级）| — | ✅ 闭环（v1.3）| Schneider → Siemens MTP700 Unified + 1200 G2；移除华联 + 天加国产板卡 |
| Q37 | — | EEV 控制器（升级）| — | ✅ 闭环（v1.3）| 三花 VSD1001 → Danfoss EKF 2A × 4 |
| Q38 | — | 电源指示灯 | — | ✅ 闭环（v1.3）| Schneider XB2BVM × 3 |
| Q39 | — | 急停按钮 | — | ✅ 闭环（v1.3）| Schneider ZB2BS54C + ZB2BZ104C × 1 |
| Q40 | — | 中间继电器 | — | ✅ 闭环（v1.3）| Schneider RXM4LB2P7 × 2 |
| **Q41** | **Q6 / §6 锁定** | **FWS 主泵 2N 拓扑确认** | 🟧 P1 | ⏳ | (a) 是否内置 2 台（2N 50% 各，单泵故障 ≤ 30s 切换）；(b) 切换逻辑；(c) IP 等级（IP55）；(d) 附件清单（隔离阀 / 止回阀 / 软接头 / 压力表 / 共用 Y 型过滤 DN100 ≤ 0.5 mm）|
| **Q42** | **§9.3 / §9.4** | **±2°C 漂移 4 层联动 + 控制器迟滞** | 🟧 P1 | ⏳ | (a) 控制器响应表（含迟滞带宽 / Lead-Lag 轮换 / 备机切换时延）；(b) 漂移 5 min 趋势曲线；(c) BMS 联动信号清单 |
| **Q43** | **§11 / §9.4** | **出厂测试加项报告** | 🟧 P1 | ⏳ | FWS 控制精度 ±0.5°C（100/75/50/25% 负荷出水波动）+ 漂移恢复 ≤ 5 分钟 + FC 切换 ≤ 3 分钟 — 出厂测试矩阵 + 第三方验证报告 |
| **Q44** | **§6.1** | **一次侧管路保温前提书面回执** | 🟧 P1 | ⏳ | 书面确认 "100m FWS 管路保温（≥ 50 mm 岩棉 / 红外热成像 ≤ 3K）由 BOM 集成商负责，不在 Chiller 供货范围"，并在交付文件中保留该声明 |
| — | **Q5** | 加热模块 Kemi −40°C 冷启动预热时间 | 🟧 P1 | ⏳ | Astana 移出后降级；Kemi / TX 视商务条件。是否含 ≥ 30 kW 电加热？电伴热带（Kemi ≥ −45°C / TX ≥ −25°C）？预热时间 + 功率？|
| — | **Q13** | 全年分季度能耗 + COP 预测 | 🟧 P1 | ⏳ | 按 V5 附录 A 6 站点（Astana 移出后 5 站点）气候数据 |
| — | **Q18** | 泰国抗震 IEC 60068-2-6 + PGA 0.08g | 🟧 P1 | ⏳ | 测试报告 |
| — | **Q19** | UAE / 泰国维护频次（≤ 2500h 或 ≤ 6 月）| 🟧 P1 | ⏳ | 操作规程 |
| — | **Q20b** | 60% EG @ Astana −52°C 最低稳定运行流量 | — | ✅ 不适用 | Astana 移出 |
| — | **Q20c** | 出水 22°C 满载 COP（与 V1.5 26°C 对比）| — | ✅ 部分闭环 | 25°C 环境基线 EER 6.50 已满足（UAE 46°C 极热待 Q24）|
| — | **Q20d** | 各站点 free-cooling 阈值在 22/32°C 工况下重新校核 | 🟧 P1 | ⏳ | TICA 须提供新阈值曲线 |
| — | — | IPLV ≥ 5.0 实测数据 | 🟧 P1 | ⏳ | AHRI 550/590 或 GB/T 18430 |
| — | — | 噪声 ≤ 75 dB(A) / IP54 / 寿命 ≥ 15 年证书 | 🟧 P1 | ⏳ | — |
| — | — | UAE 盐雾 ≥ 1000h 报告（ISO 9227）| 🟧 P1 | ⏳ | V5 §5 + §8 强制 |
| — | — | TX Uri −23°C 冷启动 | 🟧 P1 | ⏳ | V5 §8 |
| — | — | R513A 法规适用站点清单（V5 §4 口径对齐） | 🟧 P1 | ⏳ | R513A 未列于 V5 §4 主表 — 厂家书面明示 EU / US / UAE / TH 法规适用证明（合规性保留，不构成阻塞）|

---

## 3. 待澄清点汇总

### 3.1 🟥 P0 阻塞项（入 BOM 必须澄清）

1. **Q24 — 极热 COP（UAE 46°C 满载）**：缺 46°C DB / 30°C WB 工况下整机制冷量 ≥ 1,200 kW + COP ≥ 2.8 数据；缺四档 COP 曲线（15 / 25 / 35 / 48°C 含湿膜启停边界）。**影响**：V5 §2 强制 / UAE 站点选型 BOM 闭环。
2. **Q31 — CE / UL / PED 认证**：缺 CE 证书（含 PED 2014/68/EU）+ UL 1995 等效 + EN 378 / ASHRAE 15 制冷剂泄漏证明。**影响**：V5 §7 入库硬约束 / Compliance 评审硬条件。

### 3.2 🟧 P1 关注项（入 BOM 候选前补全）

**新增（v1.4 → V2.0）**
- **Q41** — FWS 主泵 2N 拓扑（双泵 / 切换逻辑 / IP55 / 附件清单）
- **Q42** — ±2°C 漂移 4 层联动响应表 + 控制器迟滞 + Lead-Lag 轮换 + BMS 信号清单
- **Q43** — 出厂测试加项（FWS ±0.5°C / 漂移恢复 ≤ 5 min / FC 切换 ≤ 3 min）
- **Q44** — 一次侧管路保温集成商边界书面回执

**已有澄清项**
- Q28（H-Q + 水侧 ΔP 曲线）/ Q29（干冷器 4 档环温散热）/ Q30（湿膜选配）/ Q32（旁通 PID 阈值）/ Q33（Bray 旁通阀品牌替代）/ Q35（V 型干冷器规格 + 盐雾）
- V5 §10 Q5（加热模块）/ Q13（全年能耗）/ Q18（泰国抗震）/ Q19（维护频次）/ Q20d（FC 阈值新校核）

**补全数据项**
- IPLV ≥ 5.0 实测 / 噪声 ≤ 75 dB(A) / IP54 / 寿命 ≥ 15 年证书
- UAE 盐雾 ≥ 1000h 报告（ISO 9227）/ TX −23°C 冷启动
- R513A 法规适用站点清单（V5 §4 主表口径对齐 — 非阻塞）

### 3.3 行动项

| # | 行动 | 责任 | 状态 |
|---|------|------|------|
| A1 | 起草厂家澄清邮件（Q24 / Q31 P0 + Q28–Q30 / Q32–Q35 P1）| ATS | ✅ 已发送（2026-06-03）参见 [[TICA_Clarification_Email_Drafts]] |
| A3 | 启动 TICA 3rd Party List 增补流程 | ATS / Risk / Compliance | 🟧 待 Yuri 拍板 |
| A4 | 厂家回复 Q24 / Q31 后更新本评审 V2.x 节点 | ATS | 🟧 待 Q24 / Q31 闭环 |
| A5 | 主流站点（UAE / TX / TH / Kemi）选型报告 | Cooling Engineer | 🟧 待 P0 闭环 |
| **A8（v1.4 → V2.0）** | 起草 V5 补充澄清邮件（Q41 / Q42 / Q43 / Q44 + R513A 法规适用清单 + Q33 / Q35 跟进）| ATS | 🟧 待启动 — 建议合并入下一轮厂家联络 |
| **A9（v1.4 → V2.0）** | V5 §10 Q 编号映射回写至 [[TICA_Clarification_Email_Drafts]]（防止下次邮件编号错位）| ATS | 🟧 待启动 |

---

## 4. 综合建议

### 4.1 技术结论

**V5 基线下 TICA TAMFV430.3ALF5 主体技术符合**。核心性能（额定 1,700 kW、EER 6.50、FWS 22/32°C 直接吻合、Wilo 33.24m 扬程对 V5 ≥ 25m 富余 +33%、−45°C 最低环温覆盖 Kemi）+ 关键品牌（Danfoss Turbocor 压缩机 / Ziehl-Abegg 风机 / Wilo 泵 / Siemens PLC / Danfoss EKF EEV）均达 V5 §2 / §3 / §6 / §14 要求；3 套独立工质满足 N+1 冗余；磁悬浮 + R513A 组合达成无油 + 低 GWP。

### 4.2 关键亮点

1. **V5 §6 扬程下调带来的裕度释放**：V1.6 33m → V5 25m 锁定下，Wilo 33.24m 由"刚好匹配"升级为"富余 +33%"。机内 13m + 机外 20m 总扬程 33m 设计余量在 V5 锁定下进一步释放，100m FWS 管路 + CDU 一次侧损失即便偏保守估算也充分覆盖。
2. **FWS 22/32°C 一次侧标定直接吻合 V5 §2 锁定**（V1.5 26°C 已废止 — Q22 闭环结论延续有效）。
3. **磁悬浮 + 无油 + 内置 VFD**：v1.3 厂家移除独立外配变频器（新时达 AS）整项电气清单 → V5 §3 / §14 品牌合规度显著提升。
4. **电气系统 100% Siemens / Danfoss / Schneider 接受品牌**：v1.3 升级链条（Schneider PLC → Siemens；三花 EEV → Danfoss；压力传感器 AKS 3000 高/低压拆分）完成 §14 整体合规。
5. **R513A 制冷剂**：A1 类 / GWP ~573（远低于 R134a 1430 / R407C 1774 / R410A 2088）/ EU / US / UAE / TH 法规允许，环保性能良好。

### 4.3 关键缺口与风险

| 风险 | 严重性 | 影响 | 缓解方向 |
|------|------|------|--------|
| Q24 UAE 46°C COP 缺数据 | 🟥 P0 | UAE 站点选型阻塞 | 厂家提供实测或仿真 COP + 四档曲线 |
| Q31 CE / UL / PED 认证缺失 | 🟥 P0 | 入库硬约束 + Compliance 评审硬条件 | 厂家提供完整证书复印件 + 覆盖型号声明 |
| Q41 FWS 主泵 2N 拓扑未明 | 🟧 P1 | 单点故障风险 / 系统可用性指标受影响 | 厂家书面确认是否内置 2 台 + 切换逻辑 + 附件 |
| Q42 漂移联动响应缺数据 | 🟧 P1 | V5 §9 锁定的 ±2°C 漂移 4 层联动 → CDU 漂移 → GPU 降载链路无法闭环验证 | 厂家提供控制器响应表 + 5 min 漂移曲线 + BMS 信号清单 |
| Q43 出厂测试缺报告 | 🟧 P1 | FWS ±0.5°C / 漂移恢复 ≤ 5 min / FC 切换 ≤ 3 min 无法工厂验收 | 厂家在 FAT 中追加该 3 项 + 第三方报告 |
| Q33 Bray 旁通阀品牌非 V5 §5 接受 | 🟧 P1 | 品牌合规但规格匹配（DN200）| 书面说明替代理由 或 切换 Belimo / Siemens / Honeywell |
| Q35 V 型干冷器规格未明（翅片 / 涂层）| 🟧 P1 | UAE 盐雾环境长期可靠性风险 | 厂家提供翅片 / 管材 / 涂层规格 + ISO 9227 盐雾 ≥ 1000h 报告 |
| R513A 未列于 V5 §4 主表 | 🟧 文件口径 | 不构成阻塞 — A1 类合规延续 V1.6 §5.4 归档版 | 厂家在交付文件中明示 6 站点（Astana 移出后 5 站点）法规适用清单 |
| Astana 已移出 | ✅ Closed | TICA 不适配 −55°C；改用替代方案（仅适用 Kemi −43°C 主流站点）| — |

### 4.4 商务建议（非定价）

1. **不建议在 Q24 / Q31 闭环前进入正式报价阶段**（Hard Rule #1：FOG 不输出价格；本建议针对评估流程时序）。
2. 建议在下一轮厂家联络中合并 A8 / A9 行动项（Q41–Q44 + R513A 法规清单 + Q33 / Q35 跟进），减少邮件来回次数。
3. 3rd Party List 增补流程可在 P0 闭环后并行启动（Risk 评审 / Compliance 评审可在等待厂家回复期间提前展开 Risk 维度评估）。
4. 6 站点全年能耗模型（Q13）建议在 P0 闭环后立即跟进 — 是 BD 比价 / TCO 测算的关键输入。

---

## 5. ATS 综合评审

### 5.1 ATS 评审意见

**ATS 维度评审结论：有条件通过（Conditional Pass）**

- ✅ **技术规格符合 V5 基线主体要求**（性能 / 流体边界 / 压缩机 / 电气品牌 / 环境标定 / 流量 + 扬程余量）
- ✅ **关键品牌 V5 §3 / §14 合规度高**（Danfoss Turbocor + Ziehl-Abegg + Wilo + Siemens + Danfoss EEV + Schneider 配件）
- ✅ **冗余架构**（3 套独立工质 N+1 + Wilo 泵流量富余 +21.6%）
- ✅ **V5 锁定参数全数验证可达**（额定容量 +6.3% / 流量 +10.6% / 扬程 +33% / EER +86%）
- 🟥 **2 项 P0 阻塞**（Q24 UAE 极热 COP / Q31 完整认证文件）
- 🟧 **11 项 P1 关注**（V5 §6 2N 拓扑 / V5 §9 漂移联动 / V5 §11 出厂测试 / V5 §6.1 保温回执 / 旁通阀品牌 / 干冷器规格 / 加热模块 / 抗震 / 维护 / 全年能耗 / R513A 法规清单）
- 🟧 **3rd Party List 不在清单**（须 ATS / Risk / Compliance 三方评审 + Yuri 签字入库）

### 5.2 入库条件（Conditions for ATS Approval to Source）

> [!important] ATS Approve-to-Source 条件清单
> 满足以下条件后，ATS 维度可签发"Approve-to-Source"：

| 条件 | 状态 | 备注 |
|------|------|------|
| C1. Q24 UAE 46°C 极热 COP 数据提供（COP ≥ 2.8 + 四档曲线）| 🟥 待厂家回复 | P0 阻塞 |
| C2. Q31 CE + PED + UL + EN 378 / ASHRAE 15 完整认证文件 | 🟥 待厂家回复 | P0 阻塞 |
| C3. Q41 FWS 主泵 2N 拓扑确认 + 附件清单 | 🟧 待厂家回复 | V5 §6 |
| C4. Q42 ±2°C 漂移 4 层联动响应表 + 控制器迟滞 + Lead-Lag 时延 | 🟧 待厂家回复 | V5 §9 |
| C5. Q43 出厂测试矩阵 + 第三方验证报告（FWS ±0.5°C / 漂移恢复 ≤ 5 min / FC 切换 ≤ 3 min）| 🟧 待厂家回复 | V5 §11 |
| C6. Q44 一次侧管路保温前提书面回执（集成商边界声明）| 🟧 待厂家回复 | V5 §6.1 |
| C7. Q33 Bray 旁通阀替代说明 或 切换 Belimo / Siemens / Honeywell | 🟧 待厂家回复 | V5 §5 |
| C8. Q35 V 型干冷器规格（翅片 / 管材 / 涂层）+ ISO 9227 盐雾 ≥ 1000h 报告 | 🟧 待厂家回复 | V5 §5 + §8 |
| C9. R513A 6 站点（Astana 移出后 5 站点）法规适用清单 | 🟧 待厂家回复 | V5 §4 口径对齐（非阻塞）|
| C10. IPLV ≥ 5.0 实测 / 噪声 ≤ 75 dB(A) / IP54 / 寿命 ≥ 15 年补全文件 | 🟧 待厂家回复 | V5 §2 / §8 |

### 5.3 3rd Party List 增补流程

> [!warning] CLAUDE.md Hard Rule #2 — TICA 不在 3rd Party List
> 引入决策须串行经过以下流程，本评审仅完成 **ATS 部分**：

1. **ATS 评审**（本文档）— 技术规格 / 性能 / 适配性 → 🟧 有条件通过（条件 C1–C10）
2. **Risk 评审**（待 ATS 闭环后启动）— SPOF / 财务风险 / 供应链稳定性 / 售后响应能力（欧洲 + Kemi 区域）
3. **Compliance 评审**（待 Q31 闭环后启动）— CE / UL / PED 完整性 + EN 378 / ASHRAE 15 验证
4. **3rd Party List 增补决议** — Yuri 签字入库
5. **入库后**：在 `KB/3RD-PARTY/COOLING/TICA/` 下创建独立产品文档 + 同步更新 `KB/3RD-PARTY/3rd Party List.md`

### 5.4 当前状态总结

> **🟧 ATS Conditional Pass — Pending P0 Closure**
>
> - 技术维度无原则性 blocker；P0 阻塞为数据 / 认证文件缺失，非设计缺陷
> - 主流站点（UAE / TX / TH / Kemi）有条件通过；Astana 不适配（已移出考核）
> - 下一里程碑：等待厂家 Q24 / Q31 回复 → 启动 Risk + Compliance 评审 → 3rd Party List 入库

---

## 6. 引用

- 厂家原始文件（主源）：`[[TICA风冷磁浮冷水机组技术参数表&配置表]]`（xlsx · 2026-06-06 厂家更新版）
- 厂家历史投标资料：`[[风冷磁浮冷水机组技术参数表&配置表]]`（CSV 1 · 系统参数）· `[[自然冷却风冷螺杆式冷水机组]]`（CSV 2 · 配置 BOM）
- **技术规格基线**：`[[Hybrid Chiller Requirement V5]]` Checkpoint（2026-06-06）
- 归档基线（详尽法规对比 / 17 项澄清问题保留）：`.Hybrid Chiller Requirement V1.6.md`（点前缀归档）
- 治理基线：`[[../../FOG D Series/DESIGN/DC45 Hydronic & Thermal Design Criteria|Rev.C]]` §9.2
- 上游 CDU：`[[CDU_Requirement V5]]`
- 配套邮件草稿：`[[TICA_Clarification_Email_Drafts]]`
- 3rd Party 清单：`KB/3RD-PARTY/3rd Party List.md`（当前不含 TICA）
- **本评审历史归档**：`.TICA_TAMFV430.3ALF5_Hybrid_Chiller_Configuration_Review.md`（v1.0–v1.4 演化推导）

---

> **遵循 CLAUDE.md**：本文档不含价格 / 报价 / 单价信息（Hard Rule #1）。TICA 不在 3rd Party List（Hard Rule #2），不构成采购推荐。

---

## Changelog

| 版本 | 日期 | 变更摘要 |
|------|------|---------|
| **V2.0** | **2026-06-06** | **Checkpoint 抽取版**：按 5 段式重组（合并配置出处 / 合并澄清内容 / 待澄清汇总 / 综合建议 / ATS 评审）。§1 整合 CSV 1 + CSV 2 + xlsx + V5 章节对照为 9 张统一对照表（§1.1–§1.9，按 V5 §2 / §3 / §4 / §5 / §6 / §7 / §8 / §9 / §11 + BOM 品牌）。§2 合并 Q22–Q44 + V5 §10 Q 编号为统一总表（含状态 / 优先级 / V5 映射 / 闭环依据四列）。§3 拆分 P0 / P1 + 行动项 — A8 / A9 V5 补充澄清行动项保留。§4 综合建议：技术结论 / 关键亮点 / 关键缺口与风险矩阵 / 商务建议。§5 ATS 评审：意见 + C1–C10 入库条件清单 + 3rd Party List 增补流程 + 当前状态。**结论不变**：🟧 ATS Conditional Pass — Pending P0 Closure。v1.0–v1.4 详尽演化推导归档至 `.TICA_TAMFV430.3ALF5_Hybrid_Chiller_Configuration_Review.md`。|
| v1.4（归档）| 2026-06-06 | 评审基线切换 V1.5/V1.6 → V5 Checkpoint。新增 Q41（FWS 2N 拓扑）/ Q42（漂移联动）/ Q43（出厂测试加项）/ Q44（保温回执）；R513A 制冷剂在 V5 §4 主表口径调整。详见归档版。|
| v1.0–v1.3（归档）| 2026-06-01 至 2026-06-06 | 初始评审 → Astana 移出 → CSV→xlsx 数据源切换 → 电气配件升级（PLC / EEV / VFD / Schneider 配件）。详见归档版。|

---

*Document Version: V2.0 Checkpoint | Last Updated: 2026-06-06 | Baseline: Hybrid Chiller Requirement V5 Checkpoint*
