---
title: "技术参数表(8 项)"
parent: "[[PRD-同飞-Chiller-600KW]]"
order: 2
tags:
  - #workspace/engineer
  - #type/prd
  - #product/chiller-600kw
  - #supplier/同飞
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/Suppliers/PRD-同飞-Chiller-600KW.md"
source_anchors:
  - "^prd-tonfei-600kw"
---

## 2. 技术参数表

> 数据以铭牌和随机文件为准。部分参数(电流、制冷剂充注量)需以设备铭牌为准。

### 2.1 基本信息

| 参数 | 数值 |
|------|------|
| 产品名称 | 600kW 集成冷站 |
| 规格书版本 | 20251024 |

### 2.2 制冷/制热性能

| 参数 | 数值 |
|------|------|
| 额定制冷量 | 600 kW |
| 额定制热量 | 600 kW |
| 制冷剂 | R134a |
| 制冷剂充注量 | 见铭牌 |
| 机组最大功率 | 175 kW |

### 2.3 电气参数

| 参数 | 数值 |
|------|------|
| 额定电压 | 380/400 V |
| 额定频率 | 50/60 Hz |
| 额定电流 | 见铭牌 |
| 防护等级 | IP54 |

### 2.4 压缩机参数

| 参数 | 数值 |
|------|------|
| 压缩机类型 | 螺杆式压缩机 |
| 压缩机数量 | 2 台 |

### 2.5 水侧参数

| 参数 | 数值 |
|------|------|
| 冷却水额定流量 | 86 m³/h |
| 冷却水额定压力 | 0.4 MPa |
| 冷却水接口规格 | DN80 |

### 2.6 外形尺寸

| 参数 | 数值 |
|------|------|
| 机组尺寸(长×宽×高) | 3500×1700×2200 mm |

### 2.7 重量

| 参数 | 数值 |
|------|------|
| 机组运行重量 | ~4500 kg |

### 2.8 噪声

| 参数 | 数值 |
|------|------|
| 机组噪声 | ≤85 dB(A) |

### 2.9 适用范围

| 参数 | 数值 |
|------|------|
| 使用环境温度范围 | -15°C ~ 45°C |
