---
title: "技术参数 + 运行模式 + 部件配置"
parent: "[[PRD-泰铂-Chiller]]"
order: 2
tags:
  - #workspace/engineer
  - #type/prd
  - #product/dry-cooler-dx
  - #supplier/泰铂
  - #cooling
  - #MDC
created: 2026-06-17
source_file: "KB/3RD-PARTY/COOLING/Suppliers/PRD-泰铂-Chiller.md"
source_anchors: []
---

## 2. 核心技术参数 + 运行模式

### 2.1 制冷能力配置

| 项目 | 参考参数(AC40) | 参考参数(DC45) |
|------|----------------|---------------|
| 干冷器制冷量 | 按 IT Zone 发热量配置 | 按 IT Zone 发热量配置 |
| DX 辅助能力 | 覆盖高温峰值 | 覆盖高温峰值 |
| IPLV(综合能效) | 参考目标 >5.0 | 参考目标 >5.0 |
| 系统类型 | 变频系统 | 变频系统 |

### 2.2 运行模式

| 模式 | 触发条件 | 主导散热 | 辅助散热 |
|------|---------|---------|---------|
| **自然冷模式** | 环境 <28°C | 干冷器 | DX 关闭 |
| **混合模式** | 环境 28–35°C | 干冷器 | DX 部分开启 |
| **高温模式** | 环境 >35°C | DX 主导 | 干冷器辅助 |

### 2.3 COP 性能参考

| 模式 | COP 参考值 |
|------|-----------|
| 干冷器(自然冷) | ~12–20(取决于环境温度) |
| DX 机械制冷 | ~3.5–4.5 |

### 2.4 冷冻水参数

| 项目 | 参数 |
|------|------|
| 出水温度 | 35°C(适用于浸没式) |
| 回水温度 | 39°C |
| 设计 ΔT | 4–5°C |

> 注:35°C 出水温度非常适合 AI 服务器高温运行场景(进口温度 32–35°C)。

### 2.5 关键部件配置

| 部件 | 推荐规格 |
|------|---------|
| 压缩机类型 | 涡旋式 |
| 压缩机品牌 | 日立(参考) |
| 风机品牌 | 德国施乐佰(EC 风机) |
| 水泵 | 变频 2+1 备份 |
| 防护等级 | IP55 |
| 防腐等级 | C3(可定制 C4/C5) |
