---
tags:
  - #workspace/engineer
  - #type/3rd-party
  - #product/ups
  - #supplier/eaton
  - #product/manual
---

# 9395XR UPS 中文版手册 (1500kW)

*Source: Eaton9395XRUPS中文版1500kW-2025-03-13.pdf | Pages: 5*

## Page 1

伊顿 9395XR UPS 
创新的锂电池储能型
模块化 UPS 解决方案
极致紧凑
快速部署
安全可靠
环境友好
高效运行
伊顿9395XR 1500kW
伊顿 9395XR UPS 
创新的锂电池储能型
模块化 UPS 解决方案
## Page 2

伊顿 9395XR UPS 集出色的效率和可靠性及美观的设计于一身。这是一款节省空间、易于扩展且通风灵活
的设备，部署与管理同样简单方便，是当今数据中心的优秀三相白色或灰色空间解决方案。
伊顿 9395XR 功能和优势
超低 TCO ( 总拥有成本 )
紧凑的占地面积和内部冗余设计，可节省宝贵的数据中心空间。
垂直扩展性可降低数据中心的成本，并缓解未来的意外增长风险，使您可以随着业务增长而扩展。
凭藉行业极好的能效，降低电源和冷却方面的运营成本 (OPEX)。 
• 借助节能系统 (ESS) 达到 99% 效率
• 双转换模式下效率高达 97.5%
垂直方向扩展 12 x 125kW
水平方向扩展 4 x Units
100
90
80
70
10 20 30 40 50 60 70 80 90 100
UPS 负载 (%)
 
 
 
 
UPS 效率 (%)
典型工作范围
双转换模式
传统 UPS
伊顿 9395XR 拥有垂直扩展、内部冗余和紧凑占地设计
9395XR ESS 节省的
能耗成本可在不到  3 
年时间抵偿 UPS 的费
用。 在 Eaton.com/
ESS 网站上的  ESS 模
式下计算  9395XR 的
节能值。
9395XR 双转换的高
效节能，同样可以在
4.5 年左右时间抵偿
UPS 的整机费用。
A
G
伊顿 9395XR UPS
A
D
G
B
E
E
C
F
电缆入口
提供顶部和底部电缆入口
通信和连接
•  内置设备和主机 USB
•  五路报警输入和专用 EPO
•  报警继电器输出
•  三个通信插槽
热插拔电源模块 125 kW
集中式 STS 模块
1500 千瓦，带快速保护旁路保险丝
直流启动控制
包含在每个电源模块中
无极调速自动冗余风扇
7”彩色显示屏 
B
D
C
F
F
2 3
## Page 3

伊顿 9395XR UPS 核心功能
与锂电池完美集成 ，兼容多种
锂离子电池管理系统  (BMS)，
数据中心的电池管家，储能型
UPS，不仅仅是 UPS
灵活组合，按需配置，边成长
边投资 ，降低 CAPEX，热同
步并机支持模块内部，外部并
机， 垂直方向最大12 个模块，
水平方向支持 4 台并机，最大
6MW，并机环流 <2%
高效率，绿色节能 ，SiC 材料
技术双转换效率高达 97.5 %，
支持市电直供 ESS 效率高达
99%，智能模块休眠 VMMS，
低负载率下表现依旧强劲，有
效降低数据中心 OPEX
灵活的通风选择 ，后出风或上
出风灵活，兼容上下进线
在线可更换 UPM、STSW 和通
信模块，MTTR 低至 5 分钟
先进材料技术 ，使用油浸式免
维护长寿命滤波电容和  SiC 宽
禁带半导体集成模块 （抗冲击，
损耗低） 
Eaton AI 预测服务 Predict 
Pulse*，监测关键组件寿命
超安全联网应用，UL2900-2-2
认证网络安全保证的智能网卡
ESS, HRS 及 VMMS 功能
ESS(Eaton Energy Saver) 开
启后 ，系统效率可达 99% 以
上。ESS 模式与在线模式切换
时间为 0ms。HRS(Harmonic 
Reduction System) 可在 UPS
运行在 ESS 模式时，提供谐波
抑制功能。VMMS(Variable Module Management System) 智能
可变模块休眠功能开启后，可灵活调配 UPM 资源，从而帮助系
统效率得到最大限度提升，并且 UPM 可以在休眠和工作模式之
间轮换。
油浸式免维护长寿命电容
对比塑壳薄膜型电容
SIC MOSFET 模块提高效率
和可靠性
轻松管理
通过用户友好的大型  LCD 触摸屏界
面，更加轻松地访问详细的状态信息
通过 9395XR 的 LCD 图形界面，可以
跟踪有关节能、电池时间、停机跟踪、
负载分析等方面的统计信息。
通过绿色 / 黄色 / 红色 LED 灯条，可
以从远处查看数据中心的系统状态。
通过全套电源管理和连接软件，与虚
拟平台实现集成
9395XR 专为 IT 环境而设计 ，支持
可选的通信卡，允许通过  HTTP(S)、
SNMP 和 MODBUS TCP/IP、Modbus 
RTU 和 BACnet IP 协议进行远程访
问 。此外 ，伊顿的 Power Xpert
®
 软
件和 Intelligent Power
®
 软件套件为
您提供了管理实物环境或虚拟环境中
的电源设备所需的完备工具 。如需
了解更多信息，请访问  Eaton.com/
intelligentpower。
借助全天候远程监控和报告功能，延
长正常运行时间
伊顿的  PredictPulse™ 远程监控和管
理服务可实时监控  9395XR，并在检
测到问题时提醒服务技术人员采取必
要措施。如需了解更多信息，请访问
Eaton.com/PredictPulse.
红色灯条显示系统警报。黄色灯条指示电池和旁路状态。
Intelligent Power Manager
®
 (IPM) 是一款电源管理软件平台 。它使用  VMware
®
、
Citrix
®
 和 Microsoft
®
 平台无缝监控电源和环境条件， 同时为工作负载提供业务连续性。
IPM 还使用 OpenStack
®
 或 HPE OneView
®
 优化数据中心的电源和环境条件。
连接选项 :
Power Xpert Gateway 
小型插槽通信卡
工业继电器卡
SNMP
通信卡
4 5
## Page 4

锂电池应用
Energy Aware 升级
利用伊顿的 Energy Aware 套件对 UPS 进行升级，让搭载锂电池的 UPS 不再局限于不间断电源，发挥更多功能。
按需供电
锂电池系统是一款可靠、灵活
的解决方案，可确保全天侯正
常供电 ，还能帮助您显著降
低总拥有成本  (TCO)。这款电
池解决方案由可以无缝连接至
9395XR UPS 的轻型电池组构
成，能够以极小的占地面积提
供兆瓦级电力。
为什么选择锂技术？
锂离子化学在  UPS 应用中表
现出多种优越特性，具有能量
密度高、寿命长、安装灵活、
循环寿命高以及  TCO 较低的
优点。
备用电池运行时间
联系伊顿，了解备用时间和配
置。可提供从 3 分钟到 1 个多
小时的多种运行时间。
管理和监控系统
锂电池集成了强大的电池管理
系统 (BMS)， 能够保护电池 （温
度、电流、过压 / 欠压）、控
制电池的平衡和充电状态以及
提供电池的健康状况和警报 /
报告。
保护：BMS 可在模块和解决方
案级别处理多种关键参数，比
如电压水平、 温度以及电池等。
BMS 能够快速发现异常情况
（警告和警报），可在必要时
通过断开受影响的电池，保护
系统免遭破坏。
性能优化 ：BMS 带有电池和
模块平衡控制功能。该功能可
优化每个模块的电压，以最大
程度地提高性能和延长使用寿
命。
锂离子电池的优点
 
BMS 
监控全天候 
10 年性能保障  
15 年设计寿命  
         
         
循环至多8x倍  
40% 空间节省  
60% 重量减轻  
节省
空间
节省
成本
减少
风险
 
管理高峰用电费
用户可在高峰时段利用电池供电，以避免发生高峰用电费。
优化使用时段
调整用电时段，以避免高峰时段用电。
需求响应
可在电力公司要求时降低用电量。
频率调节
按需对电池充电或放电，以起到稳定电网的作用。
聚合服务
管理建筑物或园区内的多处资产，让它们像单个实体一般协调工作。
如需了解更多信息，请访问  
Eaton.com.cn/EneragyAware 
Eaton.com.cn/Lithium
伊顿 9395XR UPS 技术规格
电源模块 
功率（千瓦） 125kW UPM
机架选项 
1500 / 1800 可选 backfeed
一般特性 
节能系统 (ESS) 模式下的效率 高达 99%
双转换模式下的效率 高达 97.5%
并机功能 最大支持 4 台外部并机
电池冷启动 支持
软启动
市电启动 , 电池启动支持
软起，匹配发电机，时间
功率按需设置
短时耐受电流 Icc 100kA
故障录波功能 支持
关键器件寿命侦测功能 支持
在线假负载测试 ECT 支持
ESS 并机功能 支持
联合供电功能 支持
输入特性 
电压 380/400/415V
电压范围 340-438V 线电压 
196-253V 相电压
频率范围 40-72 Hz
功率因数 > 0.99
输入电流畸变 < 3% @ 100% 负载能力
蓄电池
蓄电池类型 锂电池，兼容铅酸，镍镉
充电方法 配合 BMS，ABM 或持续浮充
电池电压 额定 480Vdc
电池连接 支持并机 1+1 共用电池
输出
电压 380/400/415V 
4 线
频率范围 50/60 Hz
调节 ±1% 稳态
电压失真度 < 1% (100% 线性负载 )
< 3% ( 非线性负载 )
过载 125% 10 分钟
认证
安全 IEC62040-1
EMC IEC62040-2
性能 IEC62040-3
证书 泰尔 / 节能 / CE
可选附件 
• SNMP 卡
• Modbus RTU
• 工业继电器卡
• PXGMS 卡
• 外部同步控制箱
• 锂电池柜
• 靠壁套件和顶部出风套件
UPS 尺寸 (mm)
1500kW 1800kW
高度 2000 2000
深度 865 865
宽度 1600 2400
UPM 尺寸 (mm)
高度 174 (4U)
深度 600
宽度 598
重量 (kg)
UPM 55
* 由于持续改进，规格可能会有所改变。
Eaton、ABM、Intelligent Power Manager、Power Xpert 和 PredictPulse 
是注册商标。
所有其他商标均为其各自
所有者的财产。
如需了解更多信息，请访问
Eaton.com.cn/9395XR
6 7
## Page 5

沈阳
沈阳市和平区和平北大街69号总统
大厦C座2107室
电话：+86 (24) 2281 5649   
传真：+86 (24) 2281 5644
邮编：110003  
深圳
深圳市宝安72区宝石路8号
电话：+86 (755) 2757 2666
传真：+86 (755) 2757 2730
邮编：518101  
西安
西安市高新区锦业路86号
电话：+86 (29) 8824 1826
传真：+86 (29) 8824 1362
邮编：710077   
北京
北京市朝阳区建国门外大街8号
国际财源中心(IFC大厦)9层
电话：+86 (10) 5624 3350
传真：+86 (10) 5925 9211 
邮编：100022 
广州
广州市天河区珠江西路5号
广州国际金融中心(IFC)3608室
手机：+86 189 1879 6894
            +86 189 2387 8879
邮编：510623
成都
成都市锦江区创意产业商务区三
色路38号博瑞- 创意成都写字楼A
座1003-1004室
电话：+86 (28) 8621 1886  
传真：+86 (28) 8621 2009
邮编：610063
伊顿电源( 上海)有限公司
Eaton Power Quality (Shanghai) Co., Ltd.
上海市长宁区临虹路280弄3号
电话：+86 (21) 5200 0099
传真：+86 (21) 5200 0300
邮编：200335
咨询热线：400-889-3938
网址：www.eaton.com.cn
            www.eaton.com.cn/ups
©伊顿公司  版权所有
中国印刷
武汉
武汉市昙华林路202号泛悦中心
A座 1008室
手机：+86 133 3999 9867
            +86 138 7150 2255  
传真：+86 (27) 8771 1958
邮编：430070   
2025年3月
本手册采用环保纸印刷
伊顿关键电源服务中心微信扫一扫    立即关注

---

*Document Version: v1.0 | Last Updated: 2026-04-12*
*Source: EATON Product Documentation*
