---
tags:
  - #workspace/engineer
  - #type/product
  - #domain/power
Supplier Name: EATON
Category: UPS
适用对象: AC40 / DC45（内置 UPS）
版本: V1.0（2026-04-09 重命名 Buildin→UPS）
---

> **本文档为 EATON 9395XR 系列 UPS 产品文档。UPS 选型原则请参考 [[KB/3RD-PARTY/BESS/POWER_SYSTEMS_Guideline]]。**

---

## 0. 型号速查表

| 产品搭配 | UPS 型号 | 模块数（UPM）| 每模块功率 | 总 UPS 功率 | 发热量 |
|---------|----------|------------|-----------|-----------|--------|
| **AC40** | 9395XR-**600** | 4 UPM | 150kW | 600kW | ~7.9kW |
| **DC45** | 9395XR-**1500** | 10 UPM | 150kW | 1500kW | ~46.9kW |

> "600"和"1500"数字代表总 UPS 功率（kW），即模块数量 × 每模块 150kW。

---

## 1. 产品概述

**型号**: EATON 9395XR 系列
**类型**: 在线双变换不间断电源（UPS）
**品牌**: EATON
**架构**: 模块化功率模块（UPM）设计，支持 N+1 冗余

---

## 2. 外观接口说明

### 前面板 / 后面板接口

| 接口位置 | 接口名称 | 功能说明 |
|---------|---------|----------|
| 前面板 | Mini-slot 1/2/3 | 扩展槽位，用于安装额外功能模块 |
| 前面板 | USB Host | 连接配件用 USB 接口 |
| 前面板 | USB Device | 连接计算机用 USB 接口 |
| 前面板 | RS-232 端口 | 服务调试接口 |
| 前面板 | EPO（Emergency Power Off）| 紧急关机按钮 |
| 前面板 | Relay output | 继电器输出 |

---

## 3. 电气接口

### 输入接口

| 接口类型 | 说明 |
|---------|------|
| **整流器输入（Rectifier Input）** | L1/L2/L3 — 三相电源输入 |
| **旁路输入（Bypass Input）** | L1/L2/L3 — 三相旁路电源 |

### 输出接口

| 接口类型 | 说明 |
|---------|------|
| **输出（Output）** | L1/L2/L3 — 三相电源输出至 PDC |
| **电池（Battery）** | Battery+ / Battery- / N — 直流电池接入 |

---

## 4. 通信接口

| 接口 | 功能 |
|------|------|
| **BMS RS-485** | 电池管理系统通信 |
| **External battery breaker trip** | 电池断开保护 |
| **External parallel connector** | 并机使用（多台 UPS 冗余）|

---

## 5. 系统架构图

```
                    ┌─────────────────┐
                    │   整流器输入     │
                    │  L1 / L2 / L3  │
                    └────────┬────────┘
                             │
                    ┌────────▼────────┐
                    │     整流器       │
                    │   (Rectifier)   │
                    └────────┬────────┘
                             │
                    ┌────────▼────────┐
                    │     电池        │
                    │ Battery+ / N   │
                    └────────┬────────┘
                             │
                    ┌────────▼────────┐
                    │     逆变器       │
                    │   (Inverter)   │
                    └────────┬────────┘
                             │
                    ┌────────▼────────┐
                    │     输出        │
                    │  L1 / L2 / L3  │
                    └─────────────────┘

        ┌────────────────────────────────┐
        │          旁路（Bypass）          │
        │       L1 / L2 / L3             │
        └────────────────────────────────┘
```

---

## 6. UPS 电池柜

**名称**: EATON 93LiG2 Lithium Battery System
**型号**: 12-Module/Rack | 93Li92S-100Ah-3PBFA

| 参数 | 数值 |
|------|------|
| 电压 | 307.2V DC |
| 额定能量 | 63.9kWh |
| 充电电压 | 331.2V |
| 最大放电功率 | 322.56kW |
| 尺寸（宽×深×高）| 600×900×2000mm |
| 重量 | 970kg |

**电池配置：**

| 产品 | 电池柜数量 | 每柜能量 | 总后备能量 | 后备时间 |
|------|---------|---------|-----------|----------|
| **AC40** | 2 柜 | 63.9kWh × 2 = 127.8kWh | ~127.8kWh | ~10 分钟 |
| **DC45** | 3 柜 | 63.9kWh × 3 = 191.7kWh | ~191.7kWh | ~8 分钟 |

> 注：电池后备时间为参考值，实际时间取决于负载率和电池状态。

---

## 7. 关键特性

1. **三相输入/输出** — 支持三相电系统（415V AC / 3P+N+PE）
2. **模块化 UPM 架构** — 每个模块 150kW，支持灵活配置
3. **N+1 冗余** — 支持多模块冗余配置
4. **电池管理** — 支持 BMS RS-485 监控
5. **并机支持** — 外部并联接口支持多机冗余
6. **紧急关机** — EPO 快速切断
7. **扩展槽位** — Mini-slot 可安装网络/干接点等模块
8. **双变换在线** — 完全隔离市电干扰

---

## 8. 在 AC40 / DC45 中的配置

| 参数 | AC40 | DC45 |
|------|------|------|
| UPS 型号 | 9395XR-600 | 9395XR-1500 |
| 模块数 | 4 UPM | 10 UPM |
| 每模块功率 | 150kW | 150kW |
| 总 UPS 功率 | 600kW | 1500kW |
| IT 负载 | 400kW | 1200kW |
| UPS 裕量 | 1.5×（裕量充足）| 1.25×（裕量充足）|
| 发热量 | ~7.9kW | ~46.9kW |
| 电池柜 | 2 × 93LiG2 | 3 × 93LiG2 |
| 频率 | 50/60Hz | 50/60Hz |

---

## 9. 与 BESS 的关系

| 组件            | 位置                    | 作用                          |
| ------------- | --------------------- | --------------------------- |
| **UPS**       | IT Zone（AC40/DC45 内置） | 覆盖瞬时中断（ms 级切换），提供 5–10 分钟后备 |
| **BESS**      | Power Zone（外置）        | 覆盖长时间中断（1–4 小时），稳压、削峰       |
| **Generator** | Power Zone（外置）        | 覆盖超长中断（>8 小时，需燃料补给）         |

连接逻辑：Grid → BESS → UPS（IT Zone 内）→ 服务器

---

## 10. 参考文档

- 电力系统设计原则：[[KB/3RD-PARTY/BESS/POWER_SYSTEMS_Guideline]]
- AC40 产品规格：[[KB/PRODUCTS_AC40]]
- DC45 产品规格：[[KB/PRODUCTS_DC45]]
- BESS 产品（Tesla Megapack）：[[KB/3RD-PARTY/BESS/TESLA MEGAPACK 2 XL]]
- BESS 产品（国轩）：[[KB/3RD-PARTY/BESS/Gotion ESC480-125P261-UL]]

---

## 11. 文件信息

- **文档版本**: V1.0（2026-04-09）
- **更新日期**: 2026-04-09
- **来源文件**:
  - 9395XR-1500 Wiring Diagram
  - 93LiG2 Lithium Battery System Brochure
  - 前面板/后面板接口图
