---
title: CDU 结构 + 控制系统 + 配电器件
parent: "[[../A32]]"
order: 6
tags:
  - #workspace/engineer
  - #type/product
  - #product/a32
  - #cooling
  - #MDC
created: 2026-06-18
source_file: "PUBLIC/Products/A32.md"
source_anchors: []
---

## 10. CDU 结构

| 项目 | 说明 |
|------|------|
| 配置 | 每 Tank 内置 2 个 CDU，左右互为热备（结构镜像对称）|
| 单 CDU 组成 | 2 × 泵 + 1 × 板换 + 1 × 压力传感器 + 管路 + 电子三通阀 |
| 过滤 | CDU 内置过滤器，避免杂质损坏泵 |
| 运维 | 泵、板换支持不停机插拔运维（分钟级断开/恢复）；CDU 取出前可数分钟内沥干油液 |
| 对外接口 | 一次侧进/出水管、出油管、供电、传感器信号线（壳体预留插拔接口）|

---

## 11. 控制系统

| 能力 | 说明 |
|------|------|
| 温控 | 设定目标进/出油温，分别调节一次侧阀流量与二次侧泵频率 |
| 容错 | 单泵/单 CDU 故障或缺失时，自动调控流量以维持进出油温 |
| 监测 | 泵状态、进/出油温、液位、冷却液质量（电导率）、油管压力 |
| 液位告警 | 高 / 正常 / 低 / 低低 四级 |
| 传感器配置 | 温度传感器 ×4（左右各 2，作进/出油）；液位传感器多档 |
| 开放接口 | SNMP / Modbus / Redfish，便于上层动环 / DCIM 集成 |

监控需求参考：[[KB/FOG A Series/Design/AC40_NETWORK_CONF]]

![[KB/FOG A Series/Design/AC40_NETWORK_CONF.pdf]]

---

## 12. 配电器件

| 组件 | 规格 |
|------|------|
| PDU | 输出 3000W，207–240Vac / 50–60Hz；16 孔（4×4），预留 18–20 孔位；插座朝上、固定孔朝里 |
| 服务器供电 | 正面 2 条 PDU（对应双路供电），电源线经密封穿线孔进 Tank |
| 控制供电 | 开关电源输出至控制盒 |
