---
title: 服务器兼容 + 吊装运维 + IT 电气负荷
parent: "[[../AC40]]"
order: 5
tags:
  - #workspace/engineer
  - #type/product
  - #product/ac40
  - #MDC
created: 2026-06-18
source_file: "PUBLIC/Products/AC40.md"
source_anchors: []
---

## 11. 服务器兼容性

AC40 与 AC45 共用 8×A32 浸没槽，服务器兼容性直接引用 A32 块（**单一信息源，避免重复维护**）：

> 详见 [[PUBLIC/Products/A32#服务器兼容性|A32 §服务器兼容性]]：兼容 EIA 19″ / 21″ / OCP（Open Rack V3），最大服务器深度 1000mm，支持 4090 / A100 / H100 等 GPU 服务器，支持风冷服务器改造浸没及 Immersion-ready 服务器。

---

## 12. 吊装与运维

### 12.1 服务器吊装滑轨

| 组件 | 规格 | 数量 |
|------|------|------|
| 手拉葫芦 | Yalelift YLLHG 500-A，载重 500kg，最小净空 188mm，小车轮高 72mm，要求工字钢轨道宽 60–180mm | 2 |
| 滑轨 | 10# 工字钢，高 100mm × 宽 63mm × 长 9000mm | 2 |

### 12.2 Tank 布局

- 每算力仓 8 个 Tank，两边各 4 个，双排靠墙摆放。
- Tank 底部底座抬高，底部铺设一次侧循环管路。
- 维护通道及剩余空间铺设静电地板（带支撑框架）。

> 待补充：服务器沥油 / 起落 / 吊钩运维流程（附件标注 TBD）。

---

## 13. IT Zone 电气负荷（415VAC）

数据源：[[KB/FOG A Series/Design/AC40 工作负荷]]（415VAC 三相电气负荷计算书）

### 13.1 动力配电柜 1（PDC1）

| 序号 | 名称 | Phase | 电压(V) | 功率(kW) | PF | QTY | Pe(kW) | Ijs(A) | 断路器规格 | 线缆规格 |
|------|------|-------|---------|-----------|------|-----|--------|---------|-----------|-----------|
| 1 | Tank-CDU 1 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 2 | Tank-CDU 2 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 3 | Tank-CDU 3 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 4 | Tank-CDU 4 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 5 | Tank-CDU 5 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 6 | Tank-CDU 6 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 7 | Tank-CDU 7 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 8 | Tank-CDU 8 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 9 | 冷却水塔 1 | 3 | 380 | 15 | 0.8 | 1 | 15 | 35.61 | B1E3C63 | YJV-3*6+2*4 |
| 10 | 冷却水塔 2 | 3 | 380 | 15 | 0.8 | 1 | 15 | 35.61 | B1E3C63 | YJV-3*6+2*4 |
| 11 | 精密空调 | 3 | 380 | 10 | 0.8 | 1 | 10 | 23.74 | B1E3C32 | YJV-5*4 |
| 12 | 照明 | 1 | 220 | 0.3 | 0.8 | 6 | 1.8 | 10.23 | B1E2C10 | YJV-3*2.5 |
| 13 | 消防 | 1 | 220 | 1 | 0.8 | 1 | 1 | 5.68 | B1E2C10 | YJV-3*2.5 |
| 14 | 监控 | 1 | 220 | 0.5 | 0.8 | 1 | 0.5 | 2.84 | B1E2C10 | YJV-3*2.5 |
| 15 | 新风系统 | 1 | 220 | 1 | 0.8 | 1 | 1 | 5.68 | B1E2C10 | YJV-3*2.5 |
| 16 | 备用 | 3 | 380 | 10 | 0.8 | 1 | 10 | 32.89 | B1E3C32 | YJV-5*4 |
| | **PDC1 合计** | | | | | | **57.9** | **178.38** | **M2N200T3** | **YJV-3*70+2*35** |

### 13.2 IT 配电柜 1（IT-PDC1）

| 序号 | 名称 | Phase | 电压(V) | 功率(kW) | PF | QTY | Pe(kW) | Ijs(A) | 断路器规格 | 线缆规格 |
|------|------|-------|---------|-----------|------|-----|--------|---------|-----------|-----------|
| 1 | Tank 1 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 2 | Tank 2 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 3 | Tank 3 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 4 | Tank 4 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 5 | Tank 5 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 6 | Tank 6 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 7 | Tank 7 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 8 | Tank 8 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 9 | IT 机柜 | 3 | 380 | 5 | 0.8 | 1 | 5 | 11.87 | B1E3C32 | YJV-5*4 |
| 10 | 交换机 | 1 | 220 | 2 | 0.8 | 8 | 16 | 37.98 | B1E3C63 | YJV-3*6+2*4 |
| | **IT-PDC1 合计** | | | | | | **381** | **740.49** | **M5N800T3L** | **YJV-2(3*300+2*150)** |

### 13.3 IT 配电柜 2（IT-PDC2）

同 IT-PDC1 配置，**合计 381kW / 740.49A / M5N800T3L / YJV-2(3*300+2*150)**。

### 13.4 负荷汇总

| 配电柜 | 功率(kW) | 电流(A) | 主断路器 | 主电缆 |
|--------|---------|---------|---------|--------|
| 动力配电柜 1（PDC1）| 57.9 | 178.38 | M2N200T3 | YJV-3*70+2*35 |
| IT 配电柜 1（IT-PDC1）| 381 | 740.49 | M5N800T3L | YJV-2(3*300+2*150) |
| IT 配电柜 2（IT-PDC2）| 381 | 740.49 | M5N800T3L | YJV-2(3*300+2*150) |
| **总功率** | **~819.9 kW** | | | |

> ⚠️ 上表为 IT Zone 计算负荷（不含 UPS 损耗、不含客户侧外置 UPS）；实际整体电力负荷需叠加 UPS 效率与 PUE 修正，参考 §3。

> ⚠️ 断路器与电缆型号为设计阶段参考值，最终需按项目现场短路容量、电缆敷设方式与电压降校核后定型。
