---
title: IT Zone 电气负荷 + 电力舱电气负荷
parent: "[[../I400C45]]"
order: 7
tags:
  - #workspace/engineer
  - #type/product
  - #product/i400c45
  - #power
  - #MDC
created: 2026-06-18
source_file: "PUBLIC/Products/I400C45.md"
source_anchors: []
---

## 12. IT Zone 电气负荷（415VAC）

数据源：[[I400C40 工作负荷]]（415VAC 三相电气负荷计算书）

### 12.1 动力配电柜 1（PDC1）

| 序号 | 名称 | Phase | 电压(V) | 功率(kW) | PF | QTY | Pe(kW) | Ijs(A) | 断路器规格 | 线缆规格 |
|------|------|-------|---------|-----------|------|-----|--------|---------|-----------|-----------|
| 1 | Tank-CDU 1 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 2 | Tank-CDU 2 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 3 | Tank-CDU 3 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 4 | Tank-CDU 4 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 5 | Tank-CDU 5 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 6 | Tank-CDU 6 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 7 | Tank-CDU 7 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 8 | Tank-CDU 8 | 3 | 380 | 1.7 | 0.99 | 1 | 1.7 | 3.26 | B1E3C10 | YJV-5*2.5 |
| 9 | 冷却水塔 1 | 3 | 380 | 15 | 0.8 | 1 | 15 | 35.61 | B1E3C63 | YJV-3*6+2*4 |
| 10 | 冷却水塔 2 | 3 | 380 | 15 | 0.8 | 1 | 15 | 35.61 | B1E3C63 | YJV-3*6+2*4 |
| 11 | 精密空调 | 3 | 380 | 10 | 0.8 | 1 | 10 | 23.74 | B1E3C32 | YJV-5*4 |
| 12 | 照明 | 1 | 220 | 0.3 | 0.8 | 6 | 1.8 | 10.23 | B1E2C10 | YJV-3*2.5 |
| 13 | 消防 | 1 | 220 | 1 | 0.8 | 1 | 1 | 5.68 | B1E2C10 | YJV-3*2.5 |
| 14 | 监控 | 1 | 220 | 0.5 | 0.8 | 1 | 0.5 | 2.84 | B1E2C10 | YJV-3*2.5 |
| 15 | 新风系统 | 1 | 220 | 1 | 0.8 | 1 | 1 | 5.68 | B1E2C10 | YJV-3*2.5 |
| 16 | 备用 | 3 | 380 | 10 | 0.8 | 1 | 10 | 32.89 | B1E3C32 | YJV-5*4 |
| | **PDC1 合计** | | | | | | **57.9** | **178.38** | **M2N200T3** | **YJV-3*70+2*35** |

### 12.2 IT 配电柜 1（IT-PDC1）

| 序号 | 名称 | Phase | 电压(V) | 功率(kW) | PF | QTY | Pe(kW) | Ijs(A) | 断路器规格 | 线缆规格 |
|------|------|-------|---------|-----------|------|-----|--------|---------|-----------|-----------|
| 1 | Tank 1 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 2 | Tank 2 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 3 | Tank 3 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 4 | Tank 4 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 5 | Tank 5 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 6 | Tank 6 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 7 | Tank 7 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 8 | Tank 8 | 3 | 380 | 45 | 0.99 | 1 | 45 | 86.33 | M1N100T3 | YJV-3*25+2*16 |
| 9 | IT 机柜 | 3 | 380 | 5 | 0.8 | 1 | 5 | 11.87 | B1E3C32 | YJV-5*4 |
| 10 | 交换机 | 1 | 220 | 2 | 0.8 | 8 | 16 | 37.98 | B1E3C63 | YJV-3*6+2*4 |
| | **IT-PDC1 合计** | | | | | | **381** | **740.49** | **M5N800T3L** | **YJV-2(3*300+2*150)** |

### 12.3 IT 配电柜 2（IT-PDC2）

同 IT-PDC1 配置，**合计 381kW / 740.49A / M5N800T3L / YJV-2(3*300+2*150)**。

### 12.4 负荷汇总

| 配电柜 | 功率(kW) | 电流(A) | 主断路器 | 主电缆 |
|--------|---------|---------|---------|--------|
| 动力配电柜 1（PDC1）| 57.9 | 178.38 | M2N200T3 | YJV-3*70+2*35 |
| IT 配电柜 1（IT-PDC1）| 381 | 740.49 | M5N800T3L | YJV-2(3*300+2*150) |
| IT 配电柜 2（IT-PDC2）| 381 | 740.49 | M5N800T3L | YJV-2(3*300+2*150) |
| **IT Zone 总功率** | **~819.9 kW** | | | |

> ⚠️ 上表为 IT Zone 计算负荷（不含电力舱 UPS / 电池发热）；AC45 在 IT Zone 之外额外包含电力舱负荷（见 §13）。

---

## 13. 电力舱电气负荷（AC45 独有）

AC45 在 45ft 集装箱内独立设置电力舱，集中放置 UPS 与 UPS电池柜。电力舱纳入整体电力设计：

| 设备 | 数量 | 单台功率 | 发热量 | 散热方式 | 备注 |
|------|------|---------|--------|---------|------|
| EATON 9395XR-600 UPS | 1 | 600kW | ~7.9kW | 电力舱独立散热通道 | 内置电力舱 |
| 93LiG2 电池柜 | 2 | 332kW | 纳入 CDU 热负荷 | 自然/强制风冷 | 约 20 分钟后备 |

> 电力舱电气设计与 IT Zone 配电拓扑并行设计：双路市电/U电进线 → ATS → UPS → IT 配电柜（IT-PDC1/2）→ 各 Tank PDU。具体走线参考 AC40 §6.1（同为双路输入拓扑）。

> ⚠️ 断路器与电缆型号为设计阶段参考值，最终需按项目现场短路容量、电缆敷设方式与电压降校核后定型。
